!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

SIZINGPERIOD:WEATHERFILECONDITIONTYPE,
    Summer Design Day from Weather File,    !- Name
    SummerTypical,            !- Period Selection
    SummerDesignDay,          !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

SIZINGPERIOD:WEATHERFILECONDITIONTYPE,
    Winter Design Day from Weather File,    !- Name
    WinterTypical,            !- Period Selection
    WinterDesignDay,          !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    13,                       !- January Ground Temperature
    13,                       !- February Ground Temperature
    13,                       !- March Ground Temperature
    13,                       !- April Ground Temperature
    13,                       !- May Ground Temperature
    13,                       !- June Ground Temperature
    13,                       !- July Ground Temperature
    13,                       !- August Ground Temperature
    13,                       !- September Ground Temperature
    13,                       !- October Ground Temperature
    13,                       !- November Ground Temperature
    13;                       !- December Ground Temperature

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating Living,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Living,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0.8,                      !- Hour 7
    0.6,                      !- Hour 8
    0.4,                      !- Hour 9
    0.4,                      !- Hour 10
    0.4,                      !- Hour 11
    0.6,                      !- Hour 12
    0.8,                      !- Hour 13
    0.6,                      !- Hour 14
    0.4,                      !- Hour 15
    0.4,                      !- Hour 16
    0.6,                      !- Hour 17
    0.8,                      !- Hour 18
    0.8,                      !- Hour 19
    0.8,                      !- Hour 20
    0.8,                      !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.5,                      !- Hour 7
    1,                        !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    24,                       !- Hour 1
    24,                       !- Hour 2
    24,                       !- Hour 3
    24,                       !- Hour 4
    24,                       !- Hour 5
    24,                       !- Hour 6
    24,                       !- Hour 7
    24,                       !- Hour 8
    24,                       !- Hour 9
    24,                       !- Hour 10
    24,                       !- Hour 11
    24,                       !- Hour 12
    24,                       !- Hour 13
    24,                       !- Hour 14
    24,                       !- Hour 15
    24,                       !- Hour 16
    24,                       !- Hour 17
    24,                       !- Hour 18
    24,                       !- Hour 19
    24,                       !- Hour 20
    24,                       !- Hour 21
    24,                       !- Hour 22
    24,                       !- Hour 23
    24;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    24,                       !- Hour 1
    24,                       !- Hour 2
    24,                       !- Hour 3
    24,                       !- Hour 4
    24,                       !- Hour 5
    24,                       !- Hour 6
    24,                       !- Hour 7
    24,                       !- Hour 8
    24,                       !- Hour 9
    24,                       !- Hour 10
    24,                       !- Hour 11
    24,                       !- Hour 12
    24,                       !- Hour 13
    24,                       !- Hour 14
    24,                       !- Hour 15
    24,                       !- Hour 16
    24,                       !- Hour 17
    24,                       !- Hour 18
    24,                       !- Hour 19
    24,                       !- Hour 20
    24,                       !- Hour 21
    24,                       !- Hour 22
    24,                       !- Hour 23
    24;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.4,                      !- Hour 8
    0.4,                      !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    0.6,                      !- Hour 13
    0.4,                      !- Hour 14
    0.2,                      !- Hour 15
    0.2,                      !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.2,                      !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    0.6,                      !- Hour 13
    0.4,                      !- Hour 14
    0.2,                      !- Hour 15
    0.2,                      !- Hour 16
    0.1,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15,                       !- Hour 1
    15,                       !- Hour 2
    15,                       !- Hour 3
    15,                       !- Hour 4
    15,                       !- Hour 5
    15,                       !- Hour 6
    15,                       !- Hour 7
    15,                       !- Hour 8
    15,                       !- Hour 9
    15,                       !- Hour 10
    15,                       !- Hour 11
    15,                       !- Hour 12
    15,                       !- Hour 13
    15,                       !- Hour 14
    15,                       !- Hour 15
    15,                       !- Hour 16
    15,                       !- Hour 17
    15,                       !- Hour 18
    15,                       !- Hour 19
    15,                       !- Hour 20
    15,                       !- Hour 21
    15,                       !- Hour 22
    15,                       !- Hour 23
    15;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15,                       !- Hour 1
    15,                       !- Hour 2
    15,                       !- Hour 3
    15,                       !- Hour 4
    15,                       !- Hour 5
    15,                       !- Hour 6
    15,                       !- Hour 7
    15,                       !- Hour 8
    15,                       !- Hour 9
    15,                       !- Hour 10
    15,                       !- Hour 11
    15,                       !- Hour 12
    15,                       !- Hour 13
    15,                       !- Hour 14
    15,                       !- Hour 15
    15,                       !- Hour 16
    15,                       !- Hour 17
    15,                       !- Hour 18
    15,                       !- Hour 19
    15,                       !- Hour 20
    15,                       !- Hour 21
    15,                       !- Hour 22
    15,                       !- Hour 23
    15;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Bed room,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Bed room,    !- Name
    Temperature,              !- Schedule Type Limits Name
    20,                       !- Hour 1
    20,                       !- Hour 2
    20,                       !- Hour 3
    20,                       !- Hour 4
    20,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    20,                       !- Hour 22
    20,                       !- Hour 23
    20;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.2,                      !- Hour 1
    0.2,                      !- Hour 2
    0.2,                      !- Hour 3
    0.2,                      !- Hour 4
    0.2,                      !- Hour 5
    0.2,                      !- Hour 6
    0.2,                      !- Hour 7
    0.2,                      !- Hour 8
    0.2,                      !- Hour 9
    0.2,                      !- Hour 10
    0.2,                      !- Hour 11
    0.2,                      !- Hour 12
    0.2,                      !- Hour 13
    0.2,                      !- Hour 14
    0.2,                      !- Hour 15
    0.2,                      !- Hour 16
    0.2,                      !- Hour 17
    0.2,                      !- Hour 18
    0.2,                      !- Hour 19
    0.8,                      !- Hour 20
    0.6,                      !- Hour 21
    0.4,                      !- Hour 22
    0.2,                      !- Hour 23
    0.2;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Living,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Living;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Living,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Living;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Living,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Living;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Living,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Living;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Living,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Living;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Single office,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Single office;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Bed room,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Bed room;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Bed room,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Bed room;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Bed room,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Bed room;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Bed room,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Bed room;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Bed room,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Bed room;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating Living,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Living,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Living,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Living,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Living,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Living,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Living,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Living,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Single office,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Single office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Single office,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Bed room,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Bed room,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Bed room,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Bed room,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Bed room,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Bed room,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Bed room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Bed room,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    Schedule Activity 70 watt,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

MATERIAL,
    lime_plaster_0.01,        !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700_0.15,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom_0.04,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15_0.06,          !- Name
    MediumRough,              !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.16,    !- Name
    MediumRough,              !- Roughness
    0.16,                     !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.175,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15_0.07,          !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Door0_2015Typical_0.05,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.08,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.15,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130_0.12,    !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular_0.03,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Name
    1.1308562197092082,       !- UFactor
    0.65;                     !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Name
    lime_plaster_0.01,        !- Outside Layer
    vertical_core_brick_700_0.15,    !- Layer 2
    lime_plaster_0.01;        !- Layer 3

CONSTRUCTION,
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Name
    concrete_CEM_II_BS325R_wz05_0.16,    !- Outside Layer
    EPS_040_15_0.06,          !- Layer 2
    cement_floating_screed_2_bottom_0.04;    !- Layer 3

CONSTRUCTION,
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Name
    concrete_CEM_II_BS325R_wz05_0.16,    !- Outside Layer
    EPS_040_15_0.06,          !- Layer 2
    cement_floating_screed_2_bottom_0.04;    !- Layer 3

CONSTRUCTION,
    BPS-OuterWall_2_0.175_0.07,    !- Name
    EPS_040_15_0.07,          !- Outside Layer
    concrete_CEM_II_BS325R_wz05_0.175;    !- Layer 2

CONSTRUCTION,
    BPS-OuterDoor_1_0.05,     !- Name
    Door0_2015Typical_0.05;    !- Outside Layer

CONSTRUCTION,
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Name
    WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024;    !- Outside Layer

CONSTRUCTION,
    BPS-InnerDoor_1_0.05,     !- Name
    Door0_2015Typical_0.05;    !- Outside Layer

CONSTRUCTION,
    BPS-Roof_3_0.15_0.12_0.03,    !- Name
    gravel_single_granular_0.03,    !- Outside Layer
    foam_glass_board_130_0.12,    !- Layer 2
    concrete_CEM_II_BS325R_wz05_0.15;    !- Layer 3

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    64.97137499990725,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.256749999999997,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    17JZcMFrf5tOftUTidA0d3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    40.763625000092745,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2RSCzLOBz4FAK$_wE8VckM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.4625,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2dQFggKBb1fOc1CqZDIDlx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    217.5324653429611,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3$f2p7VyLB7eox67SA_zKE,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    28.655219999999993,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    347jFE2yX7IhCEIALmupEH,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    55.18124999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    Living,                   !- Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone 1 Name
    2dQFggKBb1fOc1CqZDIDlx;    !- Zone 2 Name

ZONELIST,
    WC and sanitary rooms in non-residential buildings,    !- Name
    0e_hbkIQ5DMQlIJ$2V3j_m;    !- Zone 1 Name

ZONELIST,
    Kitchen in non-residential buildings,    !- Name
    17JZcMFrf5tOftUTidA0d3;    !- Zone 1 Name

ZONELIST,
    Single office,            !- Name
    2RSCzLOBz4FAK$_wE8VckM;    !- Zone 1 Name

ZONELIST,
    Traffic area,             !- Name
    3$f2p7VyLB7eox67SA_zKE;    !- Zone 1 Name

ZONELIST,
    Bed room,                 !- Name
    347jFE2yX7IhCEIALmupEH;    !- Zone 1 Name

ZONEGROUP,
    Living,                   !- Name
    Living,                   !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    WC and sanitary rooms in non-residential buildings,    !- Name
    WC and sanitary rooms in non-residential buildings,    !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Kitchen in non-residential buildings,    !- Name
    Kitchen in non-residential buildings,    !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Single office,            !- Name
    Single office,            !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Traffic area,             !- Name
    Traffic area,             !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    Bed room,                 !- Name
    Bed room,                 !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    3GVjzXXdGlJ3KdeRhHKfU_,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0F8DHwVIWaA92A8pankadM,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0W9qLBnAEKxGyDG3aaC7Sx,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0LXqLKaTo0k0HX$faGDq3i,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2pgK3dPJsC39txkgxE$HQ4,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0vscZaFtJ3t7_0IAksqJ3z,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iCm9iR1IwGqmD8UGv$izX,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0gid$ajd6blB0V3EDTOfei,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2IcFpKExJ7L0xqSikQ$RMc,    !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2GnYVfNeYR6NOPkw4t5oDJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0wxqSYU9XfzU3VLFEoAGQ9,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3iG9WO1yvn7Q0liDeNczIp,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3qyT_DQI88XMWhb_P1vfxP,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3AddSfVO7DGmy_y3h9IJ_l,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3U2Qhl_xlN0e5XdX$tS8aD,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2pDD83uqxmRSy8GMp6Szu8,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3poPVBFJumC3O8TyAwfjTl,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    09BIv6kxYHYe$Fi0$bzjnr,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3EoBRcaA$859Ee_8Qfrodo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2AWEX06$pdmmQGdv$hxhWO,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3S62uZocO66ngdmMaRS2M9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2weIpzIiCR4kwbSmcs97PG,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2wEOGUfsldoePkKj8B92Zg,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0gid$ajd6blB0V3EDTOfei,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0iCm9iR1IwGqmD8UGv$izX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0tsXsCXEp6uljIOre6ZFRo,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    17KP$4dmVzTuXd21AK9wbx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2VUy1ye7aIAHnJMjhMFGWd,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3NVoyTv9li_QOpozxqzdcB,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    30_zhx$GCtcBp285QVsdG_,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1qEbH1KsDpUVONBlPN2z6e,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Wo7jfPGGvdgmZeiVZPQDp,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0LC85yx5Qb4xRN8o5wBtrF,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1CD3MquFqt5C2MnLRuWGXl,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3S62uZocO66ngdmMaRS2M9,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2AWEX06$pdmmQGdv$hxhWO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    14TeGe_aGDXLMTt8fX0vQP,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0RmNuXZ0b7zvL3k1pnthLj,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1zvtHpRHFWSVHgO9MXUL0M,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3LwflcAqdsG0JEx6iRJffW,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Sn7uAlFxA$POrax5b6wqo,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XYW9SWB7YBTXnJuv3X$K5,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XTF9VnRG$5_FyP6rRZVuw,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vscZaFtJ3t7_0IAksqJ3z,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2pgK3dPJsC39txkgxE$HQ4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.44,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.44,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    30Y14$n6BcKo4zt3hjgwMk,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2XUhfJhXX3mEyxbTybTDYC,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1qEbH1KsDpUVONBlPN2z6e,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    30_zhx$GCtcBp285QVsdG_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0RmNuXZ0b7zvL3k1pnthLj,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14TeGe_aGDXLMTt8fX0vQP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3poPVBFJumC3O8TyAwfjTl,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2pDD83uqxmRSy8GMp6Szu8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1hYST5uGdrRPiH45KdXX64,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Oj77mh75tbSxm94qqlPFI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GnYVfNeYR6NOPkw4t5oDJ,    !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2IcFpKExJ7L0xqSikQ$RMc,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.44,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.44,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0fs9mTUlAv8vzQ4lTd2_fp,    !- Name
    Roof,                     !- Surface Type
    BPS-Roof_3_0.15_0.12_0.03,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.087,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    3.373,                    !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    3.373,                    !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.087;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17wtAD5BGhLw7NwUk3Likt,    !- Name
    Roof,                     !- Surface Type
    BPS-Roof_3_0.15_0.12_0.03,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    6.087,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    3.373,                    !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    3.373,                    !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    6.087;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    348wyWzxcjJLGiA5p7KlFU,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.57,                     !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.57,                     !- Vertex 4 Xcoordinate
    4.23,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2qENT$df1pydUnvUQVzSwA,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.373,                    !- Vertex 4 Zcoordinate
    11.7,                     !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    6.087;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3_hJUfivtebP6_paWETVhJ,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.373;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0dxBkPkUSBXBx7uHwKy0y2,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    3.373,                    !- Vertex 4 Zcoordinate
    0.3,                      !- Vertex 5 Xcoordinate
    5,                        !- Vertex 5 Ycoordinate
    6.087;                    !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13UjdmCIGNmNY28Gtm7OlY,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    3.373,                    !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    3.373;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    17KP$4dmVzTuXd21AK9wbx,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0tsXsCXEp6uljIOre6ZFRo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.695,                    !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.695,                    !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3NVoyTv9li_QOpozxqzdcB,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2VUy1ye7aIAHnJMjhMFGWd,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0LXqLKaTo0k0HX$faGDq3i,    !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0W9qLBnAEKxGyDG3aaC7Sx,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.695,                    !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.695,                    !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3LwflcAqdsG0JEx6iRJffW,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1zvtHpRHFWSVHgO9MXUL0M,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3EoBRcaA$859Ee_8Qfrodo,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    09BIv6kxYHYe$Fi0$bzjnr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.04,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.04,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    24CS3eKnkyWTHMmvk8AYvJ,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0lyLYtqNldltxOgyjHos_O,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Oj77mh75tbSxm94qqlPFI,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1hYST5uGdrRPiH45KdXX64,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3ajGAdZJqM2TVCk7YhD3JS,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.23,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2vfaTwq4m5$ujNRFPaGpdU,    !- Name
    Ceiling,                  !- Surface Type
    Project Ceiling,          !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.26,                     !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$5LZayB5FfW_ApqaofJ6x,    !- Name
    Wall,                     !- Surface Type
    Project Wall,             !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.26,                     !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3EbbM8XqdFk076K2TBn8pv,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0F8DHwVIWaA92A8pankadM,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3GVjzXXdGlJ3KdeRhHKfU_,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3U2Qhl_xlN0e5XdX$tS8aD,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3AddSfVO7DGmy_y3h9IJ_l,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lyLYtqNldltxOgyjHos_O,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    24CS3eKnkyWTHMmvk8AYvJ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XUhfJhXX3mEyxbTybTDYC,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    30Y14$n6BcKo4zt3hjgwMk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2daBdKK14H6N6ekhTDweXH,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Ji5NbfxvZ_5G1BI$GM2jJ,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    217LlFHxJqNQBqY5_3xaRw,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Pbm2JxDT4Rh7Cmu_DThLz,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1ZWVnnnpf6Ovl6nLYEhiHi,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ZWVnnnpf6Ovl6nLYEhiHi,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Pbm2JxDT4Rh7Cmu_DThLz,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    24m2tPA3HC6B81qvC5Lcyb,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0x8fLCzHDFDQKue$M81bEy,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.23,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0x8fLCzHDFDQKue$M81bEy,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    24m2tPA3HC6B81qvC5Lcyb,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0mtwONT356HxdLkD2VpuKG,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1LJaqW2Z9C6RuYyMC875CA,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3VR0nwivP7OOCLPAuaEK8I,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3rNVhOCez13wTCMjMS2h4Q,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.25,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    7.41,                     !- Vertex 5 Xcoordinate
    4.23,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    7.41,                     !- Vertex 6 Xcoordinate
    4.23,                     !- Vertex 6 Ycoordinate
    2.26,                     !- Vertex 6 Zcoordinate
    7.41,                     !- Vertex 7 Xcoordinate
    4.03,                     !- Vertex 7 Ycoordinate
    2.26,                     !- Vertex 7 Zcoordinate
    7.41,                     !- Vertex 8 Xcoordinate
    4.03,                     !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2J6edbNWb35fTKVMjRZyd6,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2vIBFLsvT2X8hmrA9s$Ahh,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.25,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    4.01,                     !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    3.8,                      !- Vertex 5 Xcoordinate
    4.03,                     !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    3.8,                      !- Vertex 6 Xcoordinate
    4.03,                     !- Vertex 6 Ycoordinate
    2.26,                     !- Vertex 6 Zcoordinate
    3.8,                      !- Vertex 7 Xcoordinate
    4.23,                     !- Vertex 7 Ycoordinate
    2.26,                     !- Vertex 7 Zcoordinate
    3.8,                      !- Vertex 8 Xcoordinate
    4.23,                     !- Vertex 8 Ycoordinate
    2.5;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3bQ$4a55X11BXAO8ZLPt_N,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0z2$_1vVb7jAX8zo2Ibt02,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3oYiSWJ4LC488bKPWzyEmk,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.04,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    4.04,                     !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.8,                      !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.8,                      !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    21Y$bHNiX8kPKamc2WsKkS,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3hW3qYx9b2yRMC7ktPhDsk,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.01,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BgSeNAmv0ZexJXwy1z7ah,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.03,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2iezXXrXz2WhGistLHELMB,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.57,                     !- Vertex 1 Xcoordinate
    4.23,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.57,                     !- Vertex 2 Xcoordinate
    4.03,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    04fXXeaibBk9MZFvsQGnp5,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.25,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.23,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    3.57,                     !- Vertex 3 Xcoordinate
    4.23,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.25,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1KbhvfPfnD0gLEwySkqxi3,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3.8,                      !- Vertex 1 Xcoordinate
    4.03,                     !- Vertex 1 Ycoordinate
    2.7,                      !- Vertex 1 Zcoordinate
    3.8,                      !- Vertex 2 Xcoordinate
    4.01,                     !- Vertex 2 Ycoordinate
    2.7,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.01,                     !- Vertex 3 Ycoordinate
    2.7,                      !- Vertex 3 Zcoordinate
    3.57,                     !- Vertex 4 Xcoordinate
    4.03,                     !- Vertex 4 Ycoordinate
    2.7;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    066dhLhD6EXMrBFGe$_nf3,    !- Name
    Door,                     !- Surface Type
    BPS-OuterDoor_1_0.05,     !- Construction Name
    3iG9WO1yvn7Q0liDeNczIp,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    4.995,                    !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.375,                    !- Vertex 1 Zcoordinate
    4.995,                    !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.005,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.005,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.375;                    !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0FWbZIejPKahknBHiA9eM7,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    3iG9WO1yvn7Q0liDeNczIp,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    8.21,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    8.21,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    10.21,                    !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    10.21,                    !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0mJezNGMxxeYzs2nPtyAJX,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    3qyT_DQI88XMWhb_P1vfxP,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    1.205,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    1.205,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    3.205,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    3.205,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1zg$iPtVAW4G9bfS2chRLo,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    09BIv6kxYHYe$Fi0$bzjnr,    !- Building Surface Name
    0SCE7Np2X7gOpCdlOdOLgu,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    5.218,                    !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    5.218,                    !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.103,                    !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.103,                    !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    13LAIDfs3_zx2GBuk7UTGf,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2wEOGUfsldoePkKj8B92Zg,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    6.66,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    6.66,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    4.66,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    4.66,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3lpOH7mLadXtGe9occKExH,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0LC85yx5Qb4xRN8o5wBtrF,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.79,                     !- Vertex 1 Xcoordinate
    0.3,                      !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    1.79,                     !- Vertex 2 Xcoordinate
    0.3,                      !- Vertex 2 Ycoordinate
    0.95,                     !- Vertex 2 Zcoordinate
    3.79,                     !- Vertex 3 Xcoordinate
    0.3,                      !- Vertex 3 Ycoordinate
    0.95,                     !- Vertex 3 Zcoordinate
    3.79,                     !- Vertex 4 Xcoordinate
    0.3,                      !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0LMoxcJfVuq2Hv9udykFYk,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    1CD3MquFqt5C2MnLRuWGXl,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    3.205,                    !- Vertex 1 Ycoordinate
    2.15,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    3.205,                    !- Vertex 2 Ycoordinate
    0.95,                     !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    1.205,                    !- Vertex 3 Ycoordinate
    0.95,                     !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    1.205,                    !- Vertex 4 Ycoordinate
    2.15;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1aGihCk9trZ$gjiWxX$Jdv,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    1zvtHpRHFWSVHgO9MXUL0M,    !- Building Surface Name
    064ScFx4rXJ9WMtPSmhFXX,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    1.608,                    !- Vertex 1 Xcoordinate
    5.99,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    1.608,                    !- Vertex 2 Xcoordinate
    5.99,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.493,                    !- Vertex 3 Xcoordinate
    5.99,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.493,                    !- Vertex 4 Xcoordinate
    5.99,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    2CVWUzpEdesdJARzpmJYC8,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    3XYW9SWB7YBTXnJuv3X$K5,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.05,                     !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    3.05,                     !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    1.05,                     !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    1.05,                     !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    2NviMh_1vArANYae7v_22c,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    3XTF9VnRG$5_FyP6rRZVuw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    8.495,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    8.495,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    6.495,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    6.495,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_1,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.000000e-01,             !- Vertex 1 Xcoordinate
    4.997049999995176,        !- Vertex 1 Ycoordinate
    4.000893333328962,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.504029999999983,        !- Vertex 2 Ycoordinate
    3.952383333333319,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.613919999999984,        !- Vertex 3 Ycoordinate
    4.314723333333319;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_2,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    4.950036666666651,        !- Vertex 1 Ycoordinate
    4.4957366666666525,       !- Vertex 1 Zcoordinate
    3.000000e-01,             !- Vertex 2 Xcoordinate
    4.998546666661843,        !- Vertex 2 Ycoordinate
    4.0027166666622955,       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.615416666666651,        !- Vertex 3 Ycoordinate
    4.316546666666652;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_3,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.314723333333317,        !- Vertex 1 Ycoordinate
    4.386079999999985,        !- Vertex 1 Zcoordinate
    3.000000e-01,             !- Vertex 2 Xcoordinate
    5.000893333328509,        !- Vertex 2 Ycoordinate
    4.0029499999956295,       !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.952383333333317,        !- Vertex 3 Ycoordinate
    4.495969999999986;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_4,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.3165466666666505,       !- Vertex 1 Ycoordinate
    4.384583333333318,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.49573666666665,         !- Vertex 2 Ycoordinate
    4.049963333333319,        !- Vertex 2 Zcoordinate
    3.000000e-01,             !- Vertex 3 Xcoordinate
    5.002716666661843,        !- Vertex 3 Ycoordinate
    4.001453333328962;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_5,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.495969999999984,        !- Vertex 1 Ycoordinate
    4.047616666666652,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.386079999999984,        !- Vertex 2 Ycoordinate
    3.6852766666666517,       !- Vertex 2 Zcoordinate
    3.000000e-01,             !- Vertex 3 Xcoordinate
    5.0029499999951765,       !- Vertex 3 Ycoordinate
    3.999106666662296;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_6,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.384583333333317,        !- Vertex 1 Ycoordinate
    3.6834533333333184,       !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.049963333333317,        !- Vertex 2 Ycoordinate
    3.5042633333333186,       !- Vertex 2 Zcoordinate
    3.000000e-01,             !- Vertex 3 Xcoordinate
    5.001453333328509,        !- Vertex 3 Ycoordinate
    3.9972833333289626;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_7,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.000000e-01,             !- Vertex 1 Xcoordinate
    4.999106666661843,        !- Vertex 1 Ycoordinate
    3.997049999995629,        !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.047616666666651,        !- Vertex 2 Ycoordinate
    3.504029999999985,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.685276666666651,        !- Vertex 3 Ycoordinate
    3.613919999999985;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0lATuSchmS3UUhGXJfE9jD_8,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    0dxBkPkUSBXBx7uHwKy0y2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    3.000000e-01,             !- Vertex 1 Xcoordinate
    4.99728333332851,         !- Vertex 1 Ycoordinate
    3.9985466666622957,       !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    4.6834533333333175,       !- Vertex 2 Ycoordinate
    3.615416666666652,        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.504263333333317,        !- Vertex 3 Ycoordinate
    3.950036666666652;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_1,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.002950000004822,        !- Vertex 1 Ycoordinate
    4.000893333328962,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.495970000000016,        !- Vertex 2 Ycoordinate
    3.952383333333319,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.386080000000016,        !- Vertex 3 Ycoordinate
    4.314723333333319;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_2,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.04996333333335,         !- Vertex 1 Ycoordinate
    4.4957366666666525,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.001453333338156,        !- Vertex 2 Ycoordinate
    4.0027166666622955,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.3845833333333495,       !- Vertex 3 Ycoordinate
    4.316546666666652;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_3,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.685276666666683,        !- Vertex 1 Ycoordinate
    4.386079999999985,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.999106666671489,        !- Vertex 2 Ycoordinate
    4.0029499999956295,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.047616666666683,        !- Vertex 3 Ycoordinate
    4.495969999999986;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_4,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.6834533333333495,       !- Vertex 1 Ycoordinate
    4.384583333333318,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.504263333333349,        !- Vertex 2 Ycoordinate
    4.049963333333319,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.997283333338156,        !- Vertex 3 Ycoordinate
    4.001453333328962;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_5,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.504030000000016,        !- Vertex 1 Ycoordinate
    4.047616666666652,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.613920000000017,        !- Vertex 2 Ycoordinate
    3.6852766666666517,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.997050000004823,        !- Vertex 3 Ycoordinate
    3.999106666662296;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_6,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    4.615416666666683,        !- Vertex 1 Ycoordinate
    3.6834533333333184,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.950036666666683,        !- Vertex 2 Ycoordinate
    3.5042633333333186,       !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    4.998546666671489,        !- Vertex 3 Ycoordinate
    3.9972833333289626;       !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_7,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.000893333338156,        !- Vertex 1 Ycoordinate
    3.997049999995629,        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    4.95238333333335,         !- Vertex 2 Ycoordinate
    3.504029999999985,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.31472333333335,         !- Vertex 3 Ycoordinate
    3.613919999999985;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0ehDWn$jRmOLrzss_CMuG1_8,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    2qENT$df1pydUnvUQVzSwA,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    5.002716666671489,        !- Vertex 1 Ycoordinate
    3.9985466666622957,       !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    5.316546666666683,        !- Vertex 2 Ycoordinate
    3.615416666666652,        !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    5.495736666666683,        !- Vertex 3 Ycoordinate
    3.950036666666652;        !- Vertex 3 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    064ScFx4rXJ9WMtPSmhFXX,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    3LwflcAqdsG0JEx6iRJffW,    !- Building Surface Name
    1aGihCk9trZ$gjiWxX$Jdv,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    2.493,                    !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    2.493,                    !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.608,                    !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.608,                    !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0SCE7Np2X7gOpCdlOdOLgu,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    3EoBRcaA$859Ee_8Qfrodo,    !- Building Surface Name
    1zg$iPtVAW4G9bfS2chRLo,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    6.103,                    !- Vertex 1 Xcoordinate
    5.75,                     !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    6.103,                    !- Vertex 2 Xcoordinate
    5.75,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.218,                    !- Vertex 3 Xcoordinate
    5.75,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.218,                    !- Vertex 4 Xcoordinate
    5.75,                     !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0RFek4aCiROaQup2y9J$Rt,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    24CS3eKnkyWTHMmvk8AYvJ,    !- Building Surface Name
    3VLef$xZOgHHz6v$G8t_KY,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    7.41,                     !- Vertex 1 Xcoordinate
    4.558,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    7.41,                     !- Vertex 2 Xcoordinate
    4.558,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.41,                     !- Vertex 3 Xcoordinate
    5.442,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.41,                     !- Vertex 4 Xcoordinate
    5.442,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    1mMTmP85F4g3jd6qQrdD0e,    !- Name
    Door,                     !- Surface Type
    BPS-OuterDoor_1_0.05,     !- Construction Name
    3EbbM8XqdFk076K2TBn8pv,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3,                      !- Vertex 1 Xcoordinate
    5.505,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    0.3,                      !- Vertex 2 Xcoordinate
    5.505,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.3,                      !- Vertex 3 Xcoordinate
    4.495,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.3,                      !- Vertex 4 Xcoordinate
    4.495,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    3VLef$xZOgHHz6v$G8t_KY,    !- Name
    Door,                     !- Surface Type
    BPS-InnerDoor_1_0.05,     !- Construction Name
    0lyLYtqNldltxOgyjHos_O,    !- Building Surface Name
    0RFek4aCiROaQup2y9J$Rt,    !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    7.65,                     !- Vertex 1 Xcoordinate
    5.442,                    !- Vertex 1 Ycoordinate
    2.01,                     !- Vertex 1 Zcoordinate
    7.65,                     !- Vertex 2 Xcoordinate
    5.442,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.65,                     !- Vertex 3 Xcoordinate
    4.557,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.65,                     !- Vertex 4 Xcoordinate
    4.557,                    !- Vertex 4 Ycoordinate
    2.01;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    2p0NCF3QqHLr$KfWlmVsDQ,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    3Ji5NbfxvZ_5G1BI$GM2jJ,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    10.795,                   !- Vertex 1 Xcoordinate
    9.7,                      !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    10.795,                   !- Vertex 2 Xcoordinate
    9.7,                      !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    8.795,                    !- Vertex 3 Xcoordinate
    9.7,                      !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    8.795,                    !- Vertex 4 Xcoordinate
    9.7,                      !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    0FditNyiop9x6hT13c1FXz,    !- Name
    Window,                   !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,    !- Construction Name
    217LlFHxJqNQBqY5_3xaRw,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    11.7,                     !- Vertex 1 Xcoordinate
    6.502,                    !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    11.7,                     !- Vertex 2 Xcoordinate
    6.502,                    !- Vertex 2 Ycoordinate
    0.8,                      !- Vertex 2 Zcoordinate
    11.7,                     !- Vertex 3 Xcoordinate
    8.502,                    !- Vertex 3 Ycoordinate
    0.8,                      !- Vertex 3 Zcoordinate
    11.7,                     !- Vertex 4 Xcoordinate
    8.502,                    !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

PEOPLE,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone or ZoneList Name
    Schedule People Living,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.02,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone or ZoneList Name
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    17JZcMFrf5tOftUTidA0d3,    !- Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone or ZoneList Name
    Schedule People Kitchen in non-residential buildings,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.5,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    2RSCzLOBz4FAK$_wE8VckM,    !- Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone or ZoneList Name
    Schedule People Single office,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    7.142857e-02,             !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    2dQFggKBb1fOc1CqZDIDlx,    !- Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone or ZoneList Name
    Schedule People Living,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.02,                     !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    3$f2p7VyLB7eox67SA_zKE,    !- Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone or ZoneList Name
    Schedule People Traffic area,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

PEOPLE,
    347jFE2yX7IhCEIALmupEH,    !- Name
    347jFE2yX7IhCEIALmupEH,    !- Zone or ZoneList Name
    Schedule People Bed room,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.1,                      !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.5,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Schedule Activity 70 watt,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;    !- Clothing Insulation Calculation Method

LIGHTS,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone or ZoneList Name
    Schedule Lighting Living,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone or ZoneList Name
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.1,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    17JZcMFrf5tOftUTidA0d3,    !- Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone or ZoneList Name
    Schedule Lighting Kitchen in non-residential buildings,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.5,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    2RSCzLOBz4FAK$_wE8VckM,    !- Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone or ZoneList Name
    Schedule Lighting Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.9,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    2dQFggKBb1fOc1CqZDIDlx,    !- Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone or ZoneList Name
    Schedule Lighting Living,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    3$f2p7VyLB7eox67SA_zKE,    !- Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone or ZoneList Name
    Schedule Lighting Traffic area,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    347jFE2yX7IhCEIALmupEH,    !- Name
    347jFE2yX7IhCEIALmupEH,    !- Zone or ZoneList Name
    Schedule Lighting Bed room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.5,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone or ZoneList Name
    Schedule Equipment Living,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone or ZoneList Name
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    17JZcMFrf5tOftUTidA0d3,    !- Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone or ZoneList Name
    Schedule Equipment Kitchen in non-residential buildings,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    300,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    2RSCzLOBz4FAK$_wE8VckM,    !- Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone or ZoneList Name
    Schedule Equipment Single office,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    2dQFggKBb1fOc1CqZDIDlx,    !- Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone or ZoneList Name
    Schedule Equipment Living,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    2,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    3$f2p7VyLB7eox67SA_zKE,    !- Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone or ZoneList Name
    Schedule Equipment Traffic area,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ELECTRICEQUIPMENT,
    347jFE2yX7IhCEIALmupEH,    !- Name
    347jFE2yX7IhCEIALmupEH,    !- Zone or ZoneList Name
    Schedule Equipment Bed room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Name
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Name
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    17JZcMFrf5tOftUTidA0d3,    !- Name
    17JZcMFrf5tOftUTidA0d3,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    2RSCzLOBz4FAK$_wE8VckM,    !- Name
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    2dQFggKBb1fOc1CqZDIDlx,    !- Name
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    3$f2p7VyLB7eox67SA_zKE,    !- Name
    3$f2p7VyLB7eox67SA_zKE,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    347jFE2yX7IhCEIALmupEH,    !- Name
    347jFE2yX7IhCEIALmupEH,    !- Zone or ZoneList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.2,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

HVACTEMPLATE:THERMOSTAT,
    STATS Living,             !- Name
    Schedule Heating Living,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Living;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS WC and sanitary rooms in non-residential buildings,    !- Name
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling WC and sanitary rooms in non-residential buildings;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS Kitchen in non-residential buildings,    !- Name
    Schedule Heating Kitchen in non-residential buildings,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Kitchen in non-residential buildings;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS Single office,      !- Name
    Schedule Heating Single office,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Single office;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS Traffic area,       !- Name
    Schedule Heating Traffic area,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Traffic area;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:THERMOSTAT,
    STATS Bed room,           !- Name
    Schedule Heating Bed room,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    Schedule Cooling Bed room;    !- Cooling Setpoint Schedule Name

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    0Lt8gR_E9ESeGH5uY_g9e9,    !- Zone Name
    STATS Living,             !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    0e_hbkIQ5DMQlIJ$2V3j_m,    !- Zone Name
    STATS WC and sanitary rooms in non-residential buildings,    !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    17JZcMFrf5tOftUTidA0d3,    !- Zone Name
    STATS Kitchen in non-residential buildings,    !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2RSCzLOBz4FAK$_wE8VckM,    !- Zone Name
    STATS Single office,      !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    2dQFggKBb1fOc1CqZDIDlx,    !- Zone Name
    STATS Living,             !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    3$f2p7VyLB7eox67SA_zKE,    !- Zone Name
    STATS Traffic area,       !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM,
    347jFE2yX7IhCEIALmupEH,    !- Zone Name
    STATS Bed room,           !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    50,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    On,                       !- Heating Availability Schedule Name
    On,                       !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    60,                       !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    30,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.007,                    !- Outdoor Air Flow Rate per Person
    0.0007,                   !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Enthalpy,                 !- Heat Recovery Type
    0.8,                      !- Sensible Heat Recovery Effectiveness
    0.7;                      !- Latent Heat Recovery Effectiveness

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Ground Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Outdoor Air Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ventilation Total Heat Gain Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ventilation Total Heat Loss Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DistrictHeating:HVAC,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DistrictCooling:HVAC,     !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:DIAGNOSTICS,
    DisplayAdvancedReportVariables,    !- Key 1
    DisplayExtraWarnings;     !- Key 2