!- Windows Line endings 

Version,
    9.4;                      !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,    !- Name
    39.77,                    !- Latitude
    -104.87,                  !- Longitude
    -7,                       !- Time Zone
    1611;                     !- Elevation

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    2.3,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum DryBulb Temperature
    15.2,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    83411,                    !- Barometric Pressure
    4,                        !- Wind Speed
    120,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    13,                       !- January Ground Temperature
    13,                       !- February Ground Temperature
    13,                       !- March Ground Temperature
    13,                       !- April Ground Temperature
    13,                       !- May Ground Temperature
    13,                       !- June Ground Temperature
    13,                       !- July Ground Temperature
    13,                       !- August Ground Temperature
    13,                       !- September Ground Temperature
    13,                       !- October Ground Temperature
    13,                       !- November Ground Temperature
    13;                       !- December Ground Temperature

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULE:DAY:HOURLY,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    24,                       !- Hour 6
    24,                       !- Hour 7
    24,                       !- Hour 8
    24,                       !- Hour 9
    24,                       !- Hour 10
    24,                       !- Hour 11
    24,                       !- Hour 12
    24,                       !- Hour 13
    24,                       !- Hour 14
    24,                       !- Hour 15
    24,                       !- Hour 16
    24,                       !- Hour 17
    24,                       !- Hour 18
    24,                       !- Hour 19
    24,                       !- Hour 20
    24,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    36,                       !- Hour 6
    36,                       !- Hour 7
    36,                       !- Hour 8
    36,                       !- Hour 9
    36,                       !- Hour 10
    36,                       !- Hour 11
    36,                       !- Hour 12
    36,                       !- Hour 13
    36,                       !- Hour 14
    36,                       !- Hour 15
    36,                       !- Hour 16
    36,                       !- Hour 17
    36,                       !- Hour 18
    36,                       !- Hour 19
    36,                       !- Hour 20
    36,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Group Office (between 2 and 6 employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Group Office (between 2 and 6 employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    26,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    26,                       !- Hour 19
    26,                       !- Hour 20
    26,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Stock technical equipment archives,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15,                       !- Hour 1
    15,                       !- Hour 2
    15,                       !- Hour 3
    15,                       !- Hour 4
    15,                       !- Hour 5
    15,                       !- Hour 6
    15,                       !- Hour 7
    15,                       !- Hour 8
    15,                       !- Hour 9
    15,                       !- Hour 10
    15,                       !- Hour 11
    15,                       !- Hour 12
    15,                       !- Hour 13
    15,                       !- Hour 14
    15,                       !- Hour 15
    15,                       !- Hour 16
    15,                       !- Hour 17
    15,                       !- Hour 18
    15,                       !- Hour 19
    15,                       !- Hour 20
    15,                       !- Hour 21
    15,                       !- Hour 22
    15,                       !- Hour 23
    15;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Stock technical equipment archives,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    36,                       !- Hour 6
    36,                       !- Hour 7
    36,                       !- Hour 8
    36,                       !- Hour 9
    36,                       !- Hour 10
    36,                       !- Hour 11
    36,                       !- Hour 12
    36,                       !- Hour 13
    36,                       !- Hour 14
    36,                       !- Hour 15
    36,                       !- Hour 16
    36,                       !- Hour 17
    36,                       !- Hour 18
    36,                       !- Hour 19
    36,                       !- Hour 20
    36,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.2,                      !- Hour 1
    0.2,                      !- Hour 2
    0.2,                      !- Hour 3
    0.2,                      !- Hour 4
    0.2,                      !- Hour 5
    0.5,                      !- Hour 6
    0.8,                      !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    0.5,                      !- Hour 12
    0.8,                      !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    0.8,                      !- Hour 16
    0.8,                      !- Hour 17
    0.8,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.2,                      !- Hour 23
    0.2;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.2,                      !- Hour 1
    0.2,                      !- Hour 2
    0.2,                      !- Hour 3
    0.2,                      !- Hour 4
    0.2,                      !- Hour 5
    0.5,                      !- Hour 6
    0.8,                      !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    0.5,                      !- Hour 12
    0.8,                      !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    0.8,                      !- Hour 16
    0.8,                      !- Hour 17
    0.8,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.2,                      !- Hour 23
    0.2;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15,                       !- Hour 1
    15,                       !- Hour 2
    15,                       !- Hour 3
    15,                       !- Hour 4
    15,                       !- Hour 5
    15,                       !- Hour 6
    15,                       !- Hour 7
    15,                       !- Hour 8
    15,                       !- Hour 9
    15,                       !- Hour 10
    15,                       !- Hour 11
    15,                       !- Hour 12
    15,                       !- Hour 13
    15,                       !- Hour 14
    15,                       !- Hour 15
    15,                       !- Hour 16
    15,                       !- Hour 17
    15,                       !- Hour 18
    15,                       !- Hour 19
    15,                       !- Hour 20
    15,                       !- Hour 21
    15,                       !- Hour 22
    15,                       !- Hour 23
    15;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    36,                       !- Hour 6
    36,                       !- Hour 7
    36,                       !- Hour 8
    36,                       !- Hour 9
    36,                       !- Hour 10
    36,                       !- Hour 11
    36,                       !- Hour 12
    36,                       !- Hour 13
    36,                       !- Hour 14
    36,                       !- Hour 15
    36,                       !- Hour 16
    36,                       !- Hour 17
    36,                       !- Hour 18
    36,                       !- Hour 19
    36,                       !- Hour 20
    36,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Meeting Conference seminar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    18,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Meeting Conference seminar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    36,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    26,                       !- Hour 19
    26,                       !- Hour 20
    26,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.1,                      !- Hour 8
    0.1,                      !- Hour 9
    0.6,                      !- Hour 10
    1,                        !- Hour 11
    0.4,                      !- Hour 12
    0.1,                      !- Hour 13
    0.1,                      !- Hour 14
    0.6,                      !- Hour 15
    1,                        !- Hour 16
    0.4,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Main Hall Reception,    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    20,                       !- Hour 6
    20,                       !- Hour 7
    20,                       !- Hour 8
    20,                       !- Hour 9
    20,                       !- Hour 10
    20,                       !- Hour 11
    20,                       !- Hour 12
    20,                       !- Hour 13
    20,                       !- Hour 14
    20,                       !- Hour 15
    20,                       !- Hour 16
    20,                       !- Hour 17
    20,                       !- Hour 18
    20,                       !- Hour 19
    20,                       !- Hour 20
    20,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Main Hall Reception,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    26,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    26,                       !- Hour 19
    26,                       !- Hour 20
    26,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.4,                      !- Hour 14
    0.6,                      !- Hour 15
    0.8,                      !- Hour 16
    0.8,                      !- Hour 17
    0.2,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Open-plan Office (7 or more employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    21,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Open-plan Office (7 or more employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    26,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    26,                       !- Hour 19
    26,                       !- Hour 20
    26,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.6,                      !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.4,                      !- Hour 13
    0.6,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.4,                      !- Hour 17
    0.2,                      !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.4,                      !- Hour 9
    0.8,                      !- Hour 10
    0.8,                      !- Hour 11
    0.4,                      !- Hour 12
    0.2,                      !- Hour 13
    0.4,                      !- Hour 14
    0.8,                      !- Hour 15
    0.8,                      !- Hour 16
    0.2,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Laboratory,    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    21,                       !- Hour 20
    18,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Laboratory,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    26,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    26,                       !- Hour 19
    26,                       !- Hour 20
    36,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.2,                      !- Hour 8
    0.6,                      !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    0.2,                      !- Hour 12
    0.2,                      !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    0.6,                      !- Hour 16
    0.2,                      !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.6,                      !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    0.2,                      !- Hour 12
    0.2,                      !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    0.6,                      !- Hour 16
    0.2,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    18,                       !- Hour 1
    18,                       !- Hour 2
    18,                       !- Hour 3
    18,                       !- Hour 4
    18,                       !- Hour 5
    21,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    21,                       !- Hour 19
    18,                       !- Hour 20
    18,                       !- Hour 21
    18,                       !- Hour 22
    18,                       !- Hour 23
    18;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    24,                       !- Hour 6
    24,                       !- Hour 7
    24,                       !- Hour 8
    24,                       !- Hour 9
    24,                       !- Hour 10
    24,                       !- Hour 11
    24,                       !- Hour 12
    24,                       !- Hour 13
    24,                       !- Hour 14
    24,                       !- Hour 15
    24,                       !- Hour 16
    24,                       !- Hour 17
    24,                       !- Hour 18
    24,                       !- Hour 19
    36,                       !- Hour 20
    36,                       !- Hour 21
    36,                       !- Hour 22
    36,                       !- Hour 23
    36;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0.4,                      !- Hour 8
    0.4,                      !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    0.6,                      !- Hour 13
    0.4,                      !- Hour 14
    0.2,                      !- Hour 15
    0.2,                      !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.2,                      !- Hour 8
    0.2,                      !- Hour 9
    0.8,                      !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    0.6,                      !- Hour 13
    0.4,                      !- Hour 14
    0.2,                      !- Hour 15
    0.2,                      !- Hour 16
    0.1,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Heating Canteen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    15,                       !- Hour 1
    15,                       !- Hour 2
    15,                       !- Hour 3
    15,                       !- Hour 4
    15,                       !- Hour 5
    15,                       !- Hour 6
    21,                       !- Hour 7
    21,                       !- Hour 8
    21,                       !- Hour 9
    21,                       !- Hour 10
    21,                       !- Hour 11
    21,                       !- Hour 12
    21,                       !- Hour 13
    21,                       !- Hour 14
    21,                       !- Hour 15
    21,                       !- Hour 16
    21,                       !- Hour 17
    21,                       !- Hour 18
    15,                       !- Hour 19
    15,                       !- Hour 20
    15,                       !- Hour 21
    15,                       !- Hour 22
    15,                       !- Hour 23
    15;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Cooling Canteen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    36,                       !- Hour 1
    36,                       !- Hour 2
    36,                       !- Hour 3
    36,                       !- Hour 4
    36,                       !- Hour 5
    36,                       !- Hour 6
    26,                       !- Hour 7
    26,                       !- Hour 8
    26,                       !- Hour 9
    26,                       !- Hour 10
    26,                       !- Hour 11
    26,                       !- Hour 12
    26,                       !- Hour 13
    26,                       !- Hour 14
    26,                       !- Hour 15
    26,                       !- Hour 16
    26,                       !- Hour 17
    26,                       !- Hour 18
    33,                       !- Hour 19
    33,                       !- Hour 20
    33,                       !- Hour 21
    33,                       !- Hour 22
    33,                       !- Hour 23
    33;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule People Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0.4,                      !- Hour 9
    0.2,                      !- Hour 10
    0.4,                      !- Hour 11
    1,                        !- Hour 12
    0.4,                      !- Hour 13
    0.2,                      !- Hour 14
    0.4,                      !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Equipment Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.1,                      !- Hour 1
    0.1,                      !- Hour 2
    0.1,                      !- Hour 3
    0.1,                      !- Hour 4
    0.1,                      !- Hour 5
    0.1,                      !- Hour 6
    0.1,                      !- Hour 7
    0.4,                      !- Hour 8
    0.4,                      !- Hour 9
    0.4,                      !- Hour 10
    0.6,                      !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    0.8,                      !- Hour 14
    0.4,                      !- Hour 15
    0.1,                      !- Hour 16
    0.1,                      !- Hour 17
    0.1,                      !- Hour 18
    0.1,                      !- Hour 19
    0.1,                      !- Hour 20
    0.1,                      !- Hour 21
    0.1,                      !- Hour 22
    0.1,                      !- Hour 23
    0.1;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Schedule Lighting Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:WEEK:COMPACT,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting WC and sanitary rooms in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Group Office (between 2 and 6 employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Group Office (between 2 and 6 employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Group Office (between 2 and 6 employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Group Office (between 2 and 6 employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Group Office (between 2 and 6 employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Group Office (between 2 and 6 employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Group Office (between 2 and 6 employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Group Office (between 2 and 6 employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Group Office (between 2 and 6 employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Group Office (between 2 and 6 employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Stock technical equipment archives,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Stock technical equipment archives;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Stock technical equipment archives,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Stock technical equipment archives;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Stock technical equipment archives,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Stock technical equipment archives;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Stock technical equipment archives,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Stock technical equipment archives;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Stock technical equipment archives,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Stock technical equipment archives;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Traffic area,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Traffic area;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Meeting Conference seminar,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Meeting Conference seminar;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Meeting Conference seminar,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Meeting Conference seminar;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Meeting Conference seminar,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Meeting Conference seminar;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Meeting Conference seminar,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Meeting Conference seminar;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Meeting Conference seminar,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Meeting Conference seminar;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Main Hall Reception,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Main Hall Reception;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Main Hall Reception,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Main Hall Reception;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Main Hall Reception,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Main Hall Reception;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Main Hall Reception,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Main Hall Reception;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Main Hall Reception,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Main Hall Reception;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Open-plan Office (7 or more employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Open-plan Office (7 or more employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Open-plan Office (7 or more employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Open-plan Office (7 or more employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Open-plan Office (7 or more employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Open-plan Office (7 or more employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Open-plan Office (7 or more employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Open-plan Office (7 or more employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Open-plan Office (7 or more employees),    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Open-plan Office (7 or more employees);    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Laboratory,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Laboratory;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Laboratory,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Laboratory;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Laboratory,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Laboratory;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Laboratory,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Laboratory;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Laboratory,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Laboratory;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Kitchen in non-residential buildings;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Heating Canteen,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Heating Canteen;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Cooling Canteen,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Cooling Canteen;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule People Canteen,    !- Name
    AllDays,                  !- DayType List 1
    Schedule People Canteen;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Equipment Canteen,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Equipment Canteen;    !- ScheduleDay Name 1

SCHEDULE:WEEK:COMPACT,
    Schedule Lighting Canteen,    !- Name
    AllDays,                  !- DayType List 1
    Schedule Lighting Canteen;    !- ScheduleDay Name 1

SCHEDULE:YEAR,
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting WC and sanitary rooms in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Group Office (between 2 and 6 employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Group Office (between 2 and 6 employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Group Office (between 2 and 6 employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Group Office (between 2 and 6 employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Group Office (between 2 and 6 employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Group Office (between 2 and 6 employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Group Office (between 2 and 6 employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Group Office (between 2 and 6 employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Stock technical equipment archives,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Stock technical equipment archives,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Stock technical equipment archives,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Stock technical equipment archives,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Stock technical equipment archives,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Stock technical equipment archives,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Stock technical equipment archives,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Stock technical equipment archives,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Traffic area,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Traffic area,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Traffic area,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Meeting Conference seminar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Meeting Conference seminar,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Meeting Conference seminar,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Meeting Conference seminar,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Meeting Conference seminar,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Meeting Conference seminar,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Meeting Conference seminar,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Meeting Conference seminar,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Main Hall Reception,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Main Hall Reception,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Main Hall Reception,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Main Hall Reception,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Main Hall Reception,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Main Hall Reception,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Main Hall Reception,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Main Hall Reception,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Open-plan Office (7 or more employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Open-plan Office (7 or more employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Open-plan Office (7 or more employees),    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Open-plan Office (7 or more employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Open-plan Office (7 or more employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Open-plan Office (7 or more employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Open-plan Office (7 or more employees),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Open-plan Office (7 or more employees),    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Laboratory,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Laboratory,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Laboratory,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Laboratory,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Laboratory,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Laboratory,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Laboratory,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Laboratory,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Kitchen in non-residential buildings,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Kitchen in non-residential buildings,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Kitchen in non-residential buildings,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Heating Canteen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Heating Canteen,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Cooling Canteen,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule Cooling Canteen,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule People Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule People Canteen,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Equipment Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Equipment Canteen,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Schedule Lighting Canteen,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule Lighting Canteen,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Daytime Ventilation,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Weekends WinterDesignDay,    !- Field 9
    Until: 10:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Intermittent,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0;                      !- Field 8

Schedule:Compact,
    Maximum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Minimum Outside Air,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.15,                     !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    0.05;                     !- Field 7

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1;                      !- Field 4

Schedule:Compact,
    Assembly HVAC,            !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 23:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 23:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 06:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 23:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Assembly Lighting,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 22:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 09:00,             !- Field 16
    0.3,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.0,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 07:00,             !- Field 23
    0.0,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 22:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Assembly Occupancy,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 18:00,             !- Field 7
    0.8,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.1,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday WinterDesignDay,    !- Field 15
    Until: 08:00,             !- Field 16
    0.0,                      !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 21:00,             !- Field 20
    0.6,                      !- Field 21
    Until: 22:00,             !- Field 22
    0.8,                      !- Field 23
    Until: 23:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 13:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.7,                      !- Field 34
    Until: 23:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Assembly SWH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 09:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 11:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 12:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 09:00,             !- Field 14
    0.0,                      !- Field 15
    Until: 11:00,             !- Field 16
    0.05,                     !- Field 17
    Until: 12:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 19:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 20:00,             !- Field 22
    0.65,                     !- Field 23
    Until: 21:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 09:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 11:00,             !- Field 31
    0.05,                     !- Field 32
    Until: 12:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 20:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 21:00,             !- Field 37
    0.65,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.0;                      !- Field 42

Schedule:Compact,
    Health HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Health Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: Saturday WinterDesignDay,    !- Field 13
    Until: 07:00,             !- Field 14
    0.1,                      !- Field 15
    Until: 08:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.1,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 08:00,             !- Field 23
    0.05,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.1,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.05;                     !- Field 28

Schedule:Compact,
    Health Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.4,                      !- Field 27
    Until: 19:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 08:00,             !- Field 33
    0.0,                      !- Field 34
    Until: 16:00,             !- Field 35
    0.05,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.0;                      !- Field 38

Schedule:Compact,
    Health SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Hotel HVAC,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Hotel Lighting,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 07:00,             !- Field 11
    0.4,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 10:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 18:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.6,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.8,                      !- Field 22
    Until: 21:00,             !- Field 23
    0.9,                      !- Field 24
    Until: 22:00,             !- Field 25
    0.8,                      !- Field 26
    Until: 23:00,             !- Field 27
    0.6,                      !- Field 28
    Until: 24:00,             !- Field 29
    0.3,                      !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 02:00,             !- Field 32
    0.2,                      !- Field 33
    Until: 06:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 08:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.4,                      !- Field 39
    Until: 11:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 18:00,             !- Field 42
    0.25,                     !- Field 43
    Until: 19:00,             !- Field 44
    0.6,                      !- Field 45
    Until: 22:00,             !- Field 46
    0.7,                      !- Field 47
    Until: 23:00,             !- Field 48
    0.6,                      !- Field 49
    Until: 24:00,             !- Field 50
    0.3,                      !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 02:00,             !- Field 53
    0.3,                      !- Field 54
    Until: 06:00,             !- Field 55
    0.2,                      !- Field 56
    Until: 07:00,             !- Field 57
    0.3,                      !- Field 58
    Until: 09:00,             !- Field 59
    0.4,                      !- Field 60
    Until: 13:00,             !- Field 61
    0.3,                      !- Field 62
    Until: 18:00,             !- Field 63
    0.2,                      !- Field 64
    Until: 19:00,             !- Field 65
    0.5,                      !- Field 66
    Until: 20:00,             !- Field 67
    0.7,                      !- Field 68
    Until: 21:00,             !- Field 69
    0.8,                      !- Field 70
    Until: 22:00,             !- Field 71
    0.6,                      !- Field 72
    Until: 23:00,             !- Field 73
    0.5,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.3;                      !- Field 76

Schedule:Compact,
    Hotel Occupancy,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.9,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 16:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 19:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 21:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.8,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.9,                      !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.9,                      !- Field 23
    Until: 07:00,             !- Field 24
    0.7,                      !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.3,                      !- Field 29
    Until: 18:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 24:00,             !- Field 34
    0.7,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 08:00,             !- Field 37
    0.7,                      !- Field 38
    Until: 11:00,             !- Field 39
    0.5,                      !- Field 40
    Until: 13:00,             !- Field 41
    0.3,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 19:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 21:00,             !- Field 49
    0.6,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.8;                      !- Field 52

Schedule:Compact,
    Hotel SWH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 04:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 05:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 06:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 07:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 08:00,             !- Field 13
    0.6,                      !- Field 14
    Until: 09:00,             !- Field 15
    0.55,                     !- Field 16
    Until: 10:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 11:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 12:00,             !- Field 21
    0.45,                     !- Field 22
    Until: 13:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 14:00,             !- Field 25
    0.35,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.3,                      !- Field 28
    Until: 18:00,             !- Field 29
    0.4,                      !- Field 30
    Until: 19:00,             !- Field 31
    0.55,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.6,                      !- Field 34
    Until: 21:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 22:00,             !- Field 37
    0.55,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.45,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.25,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 04:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 05:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 06:00,             !- Field 50
    0.25,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.4,                      !- Field 53
    Until: 10:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 11:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.5,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.45,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.4,                      !- Field 63
    Until: 17:00,             !- Field 64
    0.35,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 20:00,             !- Field 68
    0.55,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.5,                      !- Field 71
    Until: 22:00,             !- Field 72
    0.55,                     !- Field 73
    Until: 23:00,             !- Field 74
    0.4,                      !- Field 75
    Until: 24:00,             !- Field 76
    0.3,                      !- Field 77
    For: Sunday Holidays AllOtherDays,    !- Field 78
    Until: 01:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 05:00,             !- Field 81
    0.2,                      !- Field 82
    Until: 06:00,             !- Field 83
    0.3,                      !- Field 84
    Until: 09:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 10:00,             !- Field 87
    0.55,                     !- Field 88
    Until: 12:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 17:00,             !- Field 93
    0.3,                      !- Field 94
    Until: 18:00,             !- Field 95
    0.4,                      !- Field 96
    Until: 20:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 21:00,             !- Field 99
    0.4,                      !- Field 100
    Until: 22:00,             !- Field 101
    0.5,                      !- Field 102
    Until: 23:00,             !- Field 103
    0.4,                      !- Field 104
    Until: 24:00,             !- Field 105
    0.2;                      !- Field 106

Schedule:Compact,
    Manufacturing HVAC,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Manufacturing Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 20:00,             !- Field 17
    0.3,                      !- Field 18
    Until: 22:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 23:00,             !- Field 21
    0.1,                      !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday WinterDesignDay,    !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 12:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    Manufacturing Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Manufacturing SWH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.09,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.12,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Multifamily HVAC,         !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Multifamily SWH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.06,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.28,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.49,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.42,                     !- Field 10
    Until: 10:00,             !- Field 11
    0.32,                     !- Field 12
    Until: 11:00,             !- Field 13
    0.27,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.33,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.41,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.35,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.34,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.29,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.32,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 19:00,             !- Field 29
    0.49,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.4,                      !- Field 32
    Until: 21:00,             !- Field 33
    0.36,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 23:00,             !- Field 37
    0.3,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.08,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 06:00,             !- Field 42
    0.06,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.15,                     !- Field 45
    Until: 08:00,             !- Field 46
    0.32,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.43,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.39,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.34,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.36,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.45,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.39,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.33,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.35,                     !- Field 63
    Until: 19:00,             !- Field 64
    0.48,                     !- Field 65
    Until: 20:00,             !- Field 66
    0.44,                     !- Field 67
    Until: 22:00,             !- Field 68
    0.31,                     !- Field 69
    Until: 23:00,             !- Field 70
    0.28,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.1,                      !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 06:00,             !- Field 75
    0.06,                     !- Field 76
    Until: 07:00,             !- Field 77
    0.09,                     !- Field 78
    Until: 08:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 09:00,             !- Field 81
    0.37,                     !- Field 82
    Until: 10:00,             !- Field 83
    0.35,                     !- Field 84
    Until: 11:00,             !- Field 85
    0.32,                     !- Field 86
    Until: 12:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 13:00,             !- Field 89
    0.42,                     !- Field 90
    Until: 14:00,             !- Field 91
    0.37,                     !- Field 92
    Until: 15:00,             !- Field 93
    0.36,                     !- Field 94
    Until: 16:00,             !- Field 95
    0.31,                     !- Field 96
    Until: 17:00,             !- Field 97
    0.32,                     !- Field 98
    Until: 18:00,             !- Field 99
    0.45,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.42,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.35,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.3,                      !- Field 106
    Until: 22:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 23:00,             !- Field 109
    0.26,                     !- Field 110
    Until: 24:00,             !- Field 111
    0.12;                     !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.22,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.36,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.76,                     !- Field 8
    Until: 09:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.36,                     !- Field 12
    Until: 13:00,             !- Field 13
    0.64,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.36,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.87,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.97,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.43,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.31;                     !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.9;                      !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.49,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.21,                     !- Field 8
    Until: 24:00,             !- Field 9
    0.67;                     !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.03,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.06,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.03,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.09,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.12;                     !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.66,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.23,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.31,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.63;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.67,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.45,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.27,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.21,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.33,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.67;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.19,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.34,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.61,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.34,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.84,                     !- Field 16
    Until: 19:00,             !- Field 17
    0.94,                     !- Field 18
    Until: 21:00,             !- Field 19
    0.34,                     !- Field 20
    Until: 22:00,             !- Field 21
    0.23,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.19;                     !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.29,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.59,                     !- Field 8
    Until: 19:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 21:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.47,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.31;                     !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.21,                     !- Field 6
    Until: 19:00,             !- Field 7
    0.67,                     !- Field 8
    Until: 21:00,             !- Field 9
    0.45,                     !- Field 10
    Until: 22:00,             !- Field 11
    0.33,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.0;                      !- Field 14

Schedule:Compact,
    Office HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Office Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    Office Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday WinterDesignDay,    !- Field 21
    Until: 06:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 06:00,             !- Field 35
    0.0,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0;                      !- Field 40

Schedule:Compact,
    Office SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Restaurant HVAC,          !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 03:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 03:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 09:00,             !- Field 12
    0.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 03:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 10:00,             !- Field 19
    0.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    1.0;                      !- Field 22

Schedule:Compact,
    Restaurant Lighting,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.4,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 22:00,             !- Field 11
    0.9,                      !- Field 12
    Until: 23:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.3,                      !- Field 16
    For: Saturday WinterDesignDay,    !- Field 17
    Until: 01:00,             !- Field 18
    0.2,                      !- Field 19
    Until: 06:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 10:00,             !- Field 24
    0.6,                      !- Field 25
    Until: 17:00,             !- Field 26
    0.8,                      !- Field 27
    Until: 22:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 23:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.3,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 01:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 06:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 08:00,             !- Field 39
    0.3,                      !- Field 40
    Until: 10:00,             !- Field 41
    0.5,                      !- Field 42
    Until: 16:00,             !- Field 43
    0.7,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.5,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.3;                      !- Field 50

Schedule:Compact,
    Restaurant Occupancy,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 02:00,             !- Field 3
    0.15,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 10:00,             !- Field 9
    0.05,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 12:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 13:00,             !- Field 15
    0.8,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.7,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 17:00,             !- Field 23
    0.25,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.5,                      !- Field 26
    Until: 21:00,             !- Field 27
    0.8,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 23:00,             !- Field 31
    0.35,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.2,                      !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 01:00,             !- Field 36
    0.3,                      !- Field 37
    Until: 02:00,             !- Field 38
    0.25,                     !- Field 39
    Until: 03:00,             !- Field 40
    0.05,                     !- Field 41
    Until: 09:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 10:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.2,                      !- Field 47
    Until: 12:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 15:00,             !- Field 52
    0.35,                     !- Field 53
    Until: 18:00,             !- Field 54
    0.3,                      !- Field 55
    Until: 19:00,             !- Field 56
    0.7,                      !- Field 57
    Until: 20:00,             !- Field 58
    0.9,                      !- Field 59
    Until: 21:00,             !- Field 60
    0.7,                      !- Field 61
    Until: 22:00,             !- Field 62
    0.65,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.35,                     !- Field 67
    For: Sunday Holidays AllOtherDays,    !- Field 68
    Until: 02:00,             !- Field 69
    0.2,                      !- Field 70
    Until: 03:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 10:00,             !- Field 73
    0.0,                      !- Field 74
    Until: 11:00,             !- Field 75
    0.1,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.2,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 15:00,             !- Field 81
    0.15,                     !- Field 82
    Until: 16:00,             !- Field 83
    0.2,                      !- Field 84
    Until: 17:00,             !- Field 85
    0.25,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.35,                     !- Field 88
    Until: 19:00,             !- Field 89
    0.55,                     !- Field 90
    Until: 20:00,             !- Field 91
    0.65,                     !- Field 92
    Until: 21:00,             !- Field 93
    0.7,                      !- Field 94
    Until: 22:00,             !- Field 95
    0.35,                     !- Field 96
    Until: 24:00,             !- Field 97
    0.2;                      !- Field 98

Schedule:Compact,
    Restaurant SWH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 03:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.0,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.55,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.4,                      !- Field 16
    Until: 12:00,             !- Field 17
    0.45,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.4,                      !- Field 20
    Until: 14:00,             !- Field 21
    0.35,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 18:00,             !- Field 25
    0.4,                      !- Field 26
    Until: 19:00,             !- Field 27
    0.55,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.6,                      !- Field 30
    Until: 21:00,             !- Field 31
    0.5,                      !- Field 32
    Until: 22:00,             !- Field 33
    0.55,                     !- Field 34
    Until: 23:00,             !- Field 35
    0.45,                     !- Field 36
    Until: 24:00,             !- Field 37
    0.25,                     !- Field 38
    For: Saturday WinterDesignDay,    !- Field 39
    Until: 01:00,             !- Field 40
    0.2,                      !- Field 41
    Until: 03:00,             !- Field 42
    0.15,                     !- Field 43
    Until: 09:00,             !- Field 44
    0.0,                      !- Field 45
    Until: 10:00,             !- Field 46
    0.5,                      !- Field 47
    Until: 11:00,             !- Field 48
    0.45,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.5,                      !- Field 51
    Until: 14:00,             !- Field 52
    0.45,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.4,                      !- Field 55
    Until: 17:00,             !- Field 56
    0.35,                     !- Field 57
    Until: 18:00,             !- Field 58
    0.4,                      !- Field 59
    Until: 20:00,             !- Field 60
    0.55,                     !- Field 61
    Until: 21:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 22:00,             !- Field 64
    0.55,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.4,                      !- Field 67
    Until: 24:00,             !- Field 68
    0.3,                      !- Field 69
    For: Sunday Holidays AllOtherDays,    !- Field 70
    Until: 01:00,             !- Field 71
    0.25,                     !- Field 72
    Until: 03:00,             !- Field 73
    0.2,                      !- Field 74
    Until: 10:00,             !- Field 75
    0.0,                      !- Field 76
    Until: 12:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 14:00,             !- Field 79
    0.4,                      !- Field 80
    Until: 17:00,             !- Field 81
    0.3,                      !- Field 82
    Until: 18:00,             !- Field 83
    0.4,                      !- Field 84
    Until: 20:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 21:00,             !- Field 87
    0.4,                      !- Field 88
    Until: 22:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 23:00,             !- Field 91
    0.4,                      !- Field 92
    Until: 24:00,             !- Field 93
    0.2;                      !- Field 94

Schedule:Compact,
    Retail HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 22:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 08:00,             !- Field 17
    0.0,                      !- Field 18
    Until: 17:00,             !- Field 19
    1.0,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Retail Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 18:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 20:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 21:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.05,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 07:00,             !- Field 20
    0.05,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.1,                      !- Field 23
    Until: 09:00,             !- Field 24
    0.3,                      !- Field 25
    Until: 10:00,             !- Field 26
    0.6,                      !- Field 27
    Until: 18:00,             !- Field 28
    0.9,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 21:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 22:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.05,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.05,                     !- Field 40
    Until: 10:00,             !- Field 41
    0.1,                      !- Field 42
    Until: 12:00,             !- Field 43
    0.4,                      !- Field 44
    Until: 17:00,             !- Field 45
    0.6,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 19:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 24:00,             !- Field 51
    0.05;                     !- Field 52

Schedule:Compact,
    Retail Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 11:00,             !- Field 9
    0.5,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.7,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.8,                      !- Field 14
    Until: 17:00,             !- Field 15
    0.7,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.5,                      !- Field 18
    Until: 21:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.0,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.1,                      !- Field 27
    Until: 09:00,             !- Field 28
    0.2,                      !- Field 29
    Until: 10:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 11:00,             !- Field 32
    0.6,                      !- Field 33
    Until: 17:00,             !- Field 34
    0.8,                      !- Field 35
    Until: 18:00,             !- Field 36
    0.6,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 22:00,             !- Field 40
    0.1,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 09:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 10:00,             !- Field 47
    0.1,                      !- Field 48
    Until: 12:00,             !- Field 49
    0.2,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.4,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.2,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.1,                      !- Field 56
    Until: 24:00,             !- Field 57
    0.0;                      !- Field 58

Schedule:Compact,
    Retail SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 03:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.04,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.23,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.32,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.41,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.62,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.61,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.45,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.46,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.47,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.42,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.34,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.33,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.23,                     !- Field 38
    Until: 23:00,             !- Field 39
    0.13,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.08,                     !- Field 42
    For: Saturday WinterDesignDay,    !- Field 43
    Until: 01:00,             !- Field 44
    0.11,                     !- Field 45
    Until: 02:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 03:00,             !- Field 48
    0.08,                     !- Field 49
    Until: 06:00,             !- Field 50
    0.06,                     !- Field 51
    Until: 07:00,             !- Field 52
    0.07,                     !- Field 53
    Until: 08:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 09:00,             !- Field 56
    0.24,                     !- Field 57
    Until: 10:00,             !- Field 58
    0.27,                     !- Field 59
    Until: 11:00,             !- Field 60
    0.42,                     !- Field 61
    Until: 12:00,             !- Field 62
    0.54,                     !- Field 63
    Until: 13:00,             !- Field 64
    0.59,                     !- Field 65
    Until: 14:00,             !- Field 66
    0.6,                      !- Field 67
    Until: 15:00,             !- Field 68
    0.49,                     !- Field 69
    Until: 16:00,             !- Field 70
    0.48,                     !- Field 71
    Until: 17:00,             !- Field 72
    0.47,                     !- Field 73
    Until: 18:00,             !- Field 74
    0.46,                     !- Field 75
    Until: 19:00,             !- Field 76
    0.44,                     !- Field 77
    Until: 20:00,             !- Field 78
    0.36,                     !- Field 79
    Until: 21:00,             !- Field 80
    0.29,                     !- Field 81
    Until: 22:00,             !- Field 82
    0.22,                     !- Field 83
    Until: 23:00,             !- Field 84
    0.16,                     !- Field 85
    Until: 24:00,             !- Field 86
    0.13,                     !- Field 87
    For: Sunday Holidays AllOtherDays,    !- Field 88
    Until: 03:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 06:00,             !- Field 91
    0.06,                     !- Field 92
    Until: 07:00,             !- Field 93
    0.07,                     !- Field 94
    Until: 08:00,             !- Field 95
    0.1,                      !- Field 96
    Until: 09:00,             !- Field 97
    0.12,                     !- Field 98
    Until: 10:00,             !- Field 99
    0.14,                     !- Field 100
    Until: 11:00,             !- Field 101
    0.29,                     !- Field 102
    Until: 12:00,             !- Field 103
    0.31,                     !- Field 104
    Until: 14:00,             !- Field 105
    0.36,                     !- Field 106
    Until: 15:00,             !- Field 107
    0.34,                     !- Field 108
    Until: 16:00,             !- Field 109
    0.35,                     !- Field 110
    Until: 17:00,             !- Field 111
    0.37,                     !- Field 112
    Until: 18:00,             !- Field 113
    0.34,                     !- Field 114
    Until: 19:00,             !- Field 115
    0.25,                     !- Field 116
    Until: 20:00,             !- Field 117
    0.27,                     !- Field 118
    Until: 21:00,             !- Field 119
    0.21,                     !- Field 120
    Until: 22:00,             !- Field 121
    0.16,                     !- Field 122
    Until: 23:00,             !- Field 123
    0.1,                      !- Field 124
    Until: 24:00,             !- Field 125
    0.06;                     !- Field 126

Schedule:Compact,
    School HVAC,              !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 13:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    School Lighting,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.3,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.85,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.7,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 21:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.3,                      !- Field 20
    Until: 24:00,             !- Field 21
    0.02,                     !- Field 22
    For: Saturday WinterDesignDay,    !- Field 23
    Until: 07:00,             !- Field 24
    0.02,                     !- Field 25
    Until: 08:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.05,                     !- Field 31
    Until: 24:00,             !- Field 32
    0.02,                     !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.02,                     !- Field 36
    Until: 16:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.02;                     !- Field 40

Schedule:Compact,
    School Occupancy,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 11:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 15:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.45,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 18:00,             !- Field 17
    0.05,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 22:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 24:00,             !- Field 25
    0.0,                      !- Field 26
    For: Saturday WinterDesignDay,    !- Field 27
    Until: 08:00,             !- Field 28
    0.0,                      !- Field 29
    Until: 13:00,             !- Field 30
    0.1,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.0,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 24:00,             !- Field 35
    0.0;                      !- Field 36

Schedule:Compact,
    School SWH,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Saturday WinterDesignDay,    !- Field 35
    Until: 09:00,             !- Field 36
    0.03,                     !- Field 37
    Until: 13:00,             !- Field 38
    0.05,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.03,                     !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 08:00,             !- Field 43
    0.03,                     !- Field 44
    Until: 13:00,             !- Field 45
    0.05,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.03;                     !- Field 48

Schedule:Compact,
    Warehouse HVAC,           !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 08:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 16:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Warehouse Lighting,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.04,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.4,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.8,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.9,                      !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.04,                     !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.04,                     !- Field 21
    Until: 09:00,             !- Field 22
    0.08,                     !- Field 23
    Until: 12:00,             !- Field 24
    0.24,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.04,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.04;                     !- Field 30

Schedule:Compact,
    Warehouse Occupancy,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.7,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 16:00,             !- Field 13
    0.85,                     !- Field 14
    Until: 17:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday WinterDesignDay,    !- Field 19
    Until: 08:00,             !- Field 20
    0.0,                      !- Field 21
    Until: 12:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 16:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.0,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.0;                      !- Field 30

Schedule:Compact,
    Warehouse SWH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 09:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 11:00,             !- Field 13
    0.36,                     !- Field 14
    Until: 12:00,             !- Field 15
    0.46,                     !- Field 16
    Until: 13:00,             !- Field 17
    0.57,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.38,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.4,                      !- Field 24
    Until: 17:00,             !- Field 25
    0.3,                      !- Field 26
    Until: 18:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.03,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.02,                     !- Field 33
    Until: 09:00,             !- Field 34
    0.06,                     !- Field 35
    Until: 11:00,             !- Field 36
    0.12,                     !- Field 37
    Until: 12:00,             !- Field 38
    0.17,                     !- Field 39
    Until: 14:00,             !- Field 40
    0.04,                     !- Field 41
    Until: 24:00,             !- Field 42
    0.02,                     !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 12:00,             !- Field 45
    0.02,                     !- Field 46
    Until: 14:00,             !- Field 47
    0.04,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.02;                     !- Field 50

SCHEDULE:COMPACT,
    Schedule Activity 70 watt,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    70;                       !- Field 4

SCHEDULE:COMPACT,
    Schedule Activity 90 watt,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Alldays,             !- Field 2
    Until: 24:00,             !- Field 3
    90;                       !- Field 4

MATERIAL,
    lime_plaster_0.01,        !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    1600,                     !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    vertical_core_brick_700_0.15,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    0.13,                     !- Conductivity
    695,                      !- Density
    850,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    cement_floating_screed_2_bottom_0.04,    !- Name
    MediumRough,              !- Roughness
    0.04,                     !- Thickness
    1.4,                      !- Conductivity
    1990,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15_0.06,          !- Name
    MediumRough,              !- Roughness
    0.06,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.16,    !- Name
    MediumRough,              !- Roughness
    0.16,                     !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.15,    !- Name
    MediumRough,              !- Roughness
    0.15,                     !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    foam_glass_board_130_0.12,    !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.065,                    !- Conductivity
    130,                      !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    gravel_single_granular_0.03,    !- Name
    MediumRough,              !- Roughness
    0.03,                     !- Thickness
    0.814,                    !- Conductivity
    1500,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Door0_2015Typical_0.05,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.08,                     !- Conductivity
    650,                      !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    concrete_CEM_II_BS325R_wz05_0.175,    !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness
    2.1,                      !- Conductivity
    2420,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    EPS_040_15_0.07,          !- Name
    MediumRough,              !- Roughness
    0.07,                     !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1500,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    WM_Glas1995_2015Waermeschutzverglasungdreifach_0.024,    !- Name
    0.7993087059840138,       !- UFactor
    0.5;                      !- Solar Heat Gain Coefficient

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

CONSTRUCTION,
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Name
    lime_plaster_0.01,        !- Outside Layer
    vertical_core_brick_700_0.15,    !- Layer 2
    lime_plaster_0.01;        !- Layer 3

CONSTRUCTION,
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Name
    concrete_CEM_II_BS325R_wz05_0.16,    !- Outside Layer
    EPS_040_15_0.06,          !- Layer 2
    cement_floating_screed_2_bottom_0.04;    !- Layer 3

CONSTRUCTION,
    BPS-Roof_3_0.15_0.12_0.03,    !- Name
    gravel_single_granular_0.03,    !- Outside Layer
    foam_glass_board_130_0.12,    !- Layer 2
    concrete_CEM_II_BS325R_wz05_0.15;    !- Layer 3

CONSTRUCTION,
    BPS-InnerDoor_1_0.05,     !- Name
    Door0_2015Typical_0.05;    !- Outside Layer

CONSTRUCTION,
    BPS-OuterWall_2_0.175_0.07,    !- Name
    EPS_040_15_0.07,          !- Outside Layer
    concrete_CEM_II_BS325R_wz05_0.175;    !- Layer 2

CONSTRUCTION,
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Name
    concrete_CEM_II_BS325R_wz05_0.16,    !- Outside Layer
    EPS_040_15_0.06,          !- Layer 2
    cement_floating_screed_2_bottom_0.04;    !- Layer 3

CONSTRUCTION,
    Window_WM_Glas1995_2015Waermeschutzverglasungdreifach_0.024,    !- Name
    WM_Glas1995_2015Waermeschutzverglasungdreifach_0.024;    !- Outside Layer

CONSTRUCTION,
    BPS-OuterDoor_1_0.05,     !- Name
    Door0_2015Typical_0.05;    !- Outside Layer

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION:AIRBOUNDARY,
    Air Wall,                 !- Name
    GroupedZones,             !- Solar and Daylighting Method
    GroupedZones,             !- Radiant Exchange Method
    SimpleMixing,             !- Air Exchange Method
    0.5;                      !- Simple Mixing Air Changes per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    00vpICeBX9a8qOzsiyC5wK,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.095375,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    02ErasZEnFFPR$5XIz1jZ8,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    3.5874999999999995,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0GhjmeGM96fe$ifD$cb6lZ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    79.48125,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0MDTd89FHE$vYVwlsEClOU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    130.1243124999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0OU4$7uCX5fhhXSpzzRWZR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    79.48125,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0R01PlJ8rAXApDo8yBWzIV,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.00500000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0SJdtkdZL78ORdji3CxtGx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    31.005000000000006,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    0i7JKizpr1lxfx1F71b7wt,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    2.3625,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    130.12431250000003,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1$vP5o5G90X8tl1KWgoQoB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    55.46549999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    10MRj$xOz7pwvY$eNb89z3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.92243750000003,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    11z9ZHoCXA7OolC51xExZR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    315.1200000000005,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    18n7Yo7N52BxuqSWDCYrrD,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    128.5199999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    19_MRR4YX0kuG5vyfIdN7y,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.92243749999983,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1AvOdkQ3T28R35aw88sFH_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    205.4710154999995,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1GTGkPfaf4790CqRASGoDr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.9224375,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1GcbXymr5ASg2DzQONsYXr,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.70577656249995,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1KWbEeqKX7yBu50E2HAqP6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    3.5875,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1M16Vy1yT4oeMdVi2FLG$e,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    76.54500000000006,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1Pa4Dm1xXFOuQ42mT39OUf,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    2648.768062775344,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1_$XG5pXjAV9rkPV$EQ491,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    6.5002463887500115,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1_quP$Mub52fJWWk3heG5T,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    396.07181250000014,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1dULtj9BHBCusyCQdCoTZj,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    161.90625,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1iVpYsGYH4DhXYMlntkB7N,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    129.1744999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1m_aCPYurDTu1AgV9_elxt,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    130.1243124999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1msjJyNQ933PrIH1dhlgKE,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    751.2041750000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    1wUdruKjn0$Ou9P1y7UrNU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    76.545,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2F7r8pWBn8IeQrBkqT4$_T,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    129.1745,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2HZC5h3D9EGxiaJIY7g3Rw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    79.48125,                 !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Ib5SCsYP3Aw$_8u$j9yn3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    129.46500000000003,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2LhbqelWX6PxkTQj1rKqY_,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    45.56562499999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2Mfv32nkvCUeSI4ayi5P_r,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    76.831875,                !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2WbEA_szvARhdoe4T_XLG$,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.13787499999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2jbDPAJXPBAQcS9ijcSU0n,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    130.95950000000002,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2lQXmN_JDFywNHbCkUB0Bx,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    205.47101550000014,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2o3MylYZzAnR8q1ofuG3sg,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    259.2843749999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2pISC00VXAEQ5KEUrySOtN,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    128.52,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2pd$RpRE94sOMPDKRFH1CR,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.12687499999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2whEi3aZHDvxFYJ5dHcdQO,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    46.61339099999992,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2wrt3TPKr5MORZyqTe7D3i,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    45.35124999999996,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    2wut0VxAfAq9a1OOqLG5l6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    74.60775000000005,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3FbynaDAnDlvm_UyBTNi42,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    125.7440625,              !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3GmoJyFk9FvAnea6mogixJ,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    400.58199999999994,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3MVdYA0vf6qhmNvvVggFkl,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    394.06500000000017,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3MePQKkFr8LAYxLicgFQUN,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    130.12431250000003,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3QhQ6ZowrA2RpSnZrrM8B0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    266.7336874999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3Qhr5qppT15hh6U6AEm1by,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    32.13787499999997,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3SFxr_qp9EYuaYJGZcJlIB,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    46.74949999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3W37hwsYbFTQdscMfrQcdw,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    267.6966249999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3WunmaeeP3TeG81wIlJQrM,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    2.3625,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3bDbhpsyf2ZOmDSh2v_xdd,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    55.46549999999998,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3hiy47ppf5B8MyZqbpTfpc,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    131.1761609375,           !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3iNWmkZ7H2s8wCl0zaK$bG,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    27.75937499999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3iVs7eJI5DuxT6M44L0OX6,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    6.500246388750012,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3n5dZNiiD3TwD4POeWvSGU,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    27.759374999999984,       !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3nkpH5ZOX0eftDvDDRWqG2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    129.4649999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3oP9A6Zlb13AmQp8TFaCpj,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    129.4649999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3r_u8EvoTEMubHHVg1DWLi,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    79.48124999999999,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    3w1YAPRZP7nQWKEDlOyHhn,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    74.60775000000001,        !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    B01_OKRD,                 !- Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone 1 Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone 2 Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone 3 Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone 4 Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone 5 Name
    11z9ZHoCXA7OolC51xExZR,    !- Zone 6 Name
    1AvOdkQ3T28R35aw88sFH_,    !- Zone 7 Name
    1dULtj9BHBCusyCQdCoTZj,    !- Zone 8 Name
    1msjJyNQ933PrIH1dhlgKE,    !- Zone 9 Name
    2HZC5h3D9EGxiaJIY7g3Rw,    !- Zone 10 Name
    2Mfv32nkvCUeSI4ayi5P_r,    !- Zone 11 Name
    2lQXmN_JDFywNHbCkUB0Bx,    !- Zone 12 Name
    3bDbhpsyf2ZOmDSh2v_xdd,    !- Zone 13 Name
    3r_u8EvoTEMubHHVg1DWLi;    !- Zone 14 Name

ZONELIST,
    E00_OKRD,                 !- Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone 1 Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone 2 Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone 3 Name
    1Pa4Dm1xXFOuQ42mT39OUf,    !- Zone 4 Name
    1_quP$Mub52fJWWk3heG5T,    !- Zone 5 Name
    1iVpYsGYH4DhXYMlntkB7N,    !- Zone 6 Name
    1m_aCPYurDTu1AgV9_elxt,    !- Zone 7 Name
    2F7r8pWBn8IeQrBkqT4$_T,    !- Zone 8 Name
    2LhbqelWX6PxkTQj1rKqY_,    !- Zone 9 Name
    2o3MylYZzAnR8q1ofuG3sg,    !- Zone 10 Name
    2whEi3aZHDvxFYJ5dHcdQO,    !- Zone 11 Name
    2wrt3TPKr5MORZyqTe7D3i,    !- Zone 12 Name
    3FbynaDAnDlvm_UyBTNi42,    !- Zone 13 Name
    3GmoJyFk9FvAnea6mogixJ,    !- Zone 14 Name
    3MePQKkFr8LAYxLicgFQUN,    !- Zone 15 Name
    3SFxr_qp9EYuaYJGZcJlIB,    !- Zone 16 Name
    3W37hwsYbFTQdscMfrQcdw,    !- Zone 17 Name
    3WunmaeeP3TeG81wIlJQrM,    !- Zone 18 Name
    3iNWmkZ7H2s8wCl0zaK$bG,    !- Zone 19 Name
    3n5dZNiiD3TwD4POeWvSGU;    !- Zone 20 Name

ZONEGROUP,
    B01_OKRD,                 !- Name
    B01_OKRD,                 !- Zone List Name
    1;                        !- Zone List Multiplier

ZONEGROUP,
    E00_OKRD,                 !- Name
    E00_OKRD,                 !- Zone List Name
    1;                        !- Zone List Multiplier

BUILDINGSURFACE:DETAILED,
    1M5RfdAffEFvj25hrN79SN,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0qfEU5li5AR8$Z7DEFxn7G,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.44,                    !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    21.44,                    !- Vertex 2 Xcoordinate
    18.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    17.238,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    17.238,                   !- Vertex 4 Ycoordinate
    6.9,                      !- Vertex 4 Zcoordinate
    21.44,                    !- Vertex 5 Xcoordinate
    17.163,                   !- Vertex 5 Ycoordinate
    6.9,                      !- Vertex 5 Zcoordinate
    21.44,                    !- Vertex 6 Xcoordinate
    17.163,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    21.44,                    !- Vertex 7 Xcoordinate
    16.275,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    21.44,                    !- Vertex 8 Xcoordinate
    16.275,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2METzjt4r1r9x5Vm14jJL_,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    18.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    18.031,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    18.031,                   !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    22.965,                   !- Vertex 5 Xcoordinate
    17.331,                   !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    22.965,                   !- Vertex 6 Xcoordinate
    17.331,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    22.965,                   !- Vertex 7 Xcoordinate
    17.238,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    22.965,                   !- Vertex 8 Xcoordinate
    17.238,                   !- Vertex 8 Ycoordinate
    6.9;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2OJbBvh0j9GuMrTAfuhAII,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    6.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    6.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3lQ5$0NXTFm8yVu848QgVB,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    21DR8KIQ59J8nuyqbnYouI,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    16.475,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    16.475,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lZzJtMa14UB09vbJyIU_f,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2z2_8LLtr5KvDy7K6ht79k,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.625,                   !- Vertex 1 Xcoordinate
    16.475,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    24.625,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    16.475,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0zcPkGfyj81wXs3C62A1RQ,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.625,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    24.625,                   !- Vertex 2 Xcoordinate
    16.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    16.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2mDdnXSPn1igq1_xgcIE4y,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1y7x$_RBz1W8ZRRvliYbFX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    17.238,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    17.238,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    31TGQeRrD8TfAq_Lhyt8$L,    !- Name
    Roof,                     !- Surface Type
    BPS-Roof_3_0.15_0.12_0.03,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    18.125,                   !- Vertex 2 Ycoordinate
    7.4,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    18.125,                   !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    16.275,                   !- Vertex 4 Ycoordinate
    7.4,                      !- Vertex 4 Zcoordinate
    24.625,                   !- Vertex 5 Xcoordinate
    16.275,                   !- Vertex 5 Ycoordinate
    7.4,                      !- Vertex 5 Zcoordinate
    24.625,                   !- Vertex 6 Xcoordinate
    17.125,                   !- Vertex 6 Ycoordinate
    7.4,                      !- Vertex 6 Zcoordinate
    24.725,                   !- Vertex 7 Xcoordinate
    17.125,                   !- Vertex 7 Ycoordinate
    7.4,                      !- Vertex 7 Zcoordinate
    24.725,                   !- Vertex 8 Xcoordinate
    16.275,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0YlYCiYTb5KuXVw8myR9nV,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    16.369,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    17.069,                   !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    17.069,                   !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    16.369,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ivQJHXDjB6hFb8EmSVaM1,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    17.069,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    17.069,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    17.069,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    17.069,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Cs$F01pr7$e4vqZkFVmYn,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    17.238,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    17.163,                   !- Vertex 2 Ycoordinate
    6.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    17.163,                   !- Vertex 3 Ycoordinate
    6.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    17.238,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1RvaSnq4rCgQDAJlTPknR7,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    17.163,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    17.163,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    17.163,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    17.163,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3eERVmEgj8Z9F1KBeazu2a,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.44,                    !- Vertex 1 Xcoordinate
    17.238,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    21.44,                    !- Vertex 2 Xcoordinate
    17.238,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    17.238,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    17.238,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2FjXle0fL9PxFvEhVyYBcs,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    17.238,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    17.238,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    17.163,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    17.163,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lyw8IiEH3WRJr3dv5mS6J,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    17.163,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    17.163,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    17.069,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    17.069,                   !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    22.965,                   !- Vertex 5 Xcoordinate
    16.369,                   !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    22.965,                   !- Vertex 6 Xcoordinate
    16.369,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    22.965,                   !- Vertex 7 Xcoordinate
    16.275,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    22.965,                   !- Vertex 8 Xcoordinate
    16.275,                   !- Vertex 8 Ycoordinate
    6.9;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3jd7zlyXr7r9cMilelIZKY,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3jvuU_BA9CDuNLBFF0tGW$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    18.031,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    18.031,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    18.031,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    18.031,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1JxpP04CzCMPsi1wIZFAjH,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    17.331,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    17.331,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    17.331,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    17.331,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Gyshaw2z4wOjyTr9aqbsg,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    17.238,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    17.238,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    17.331,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    17.331,                   !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    22.89,                    !- Vertex 5 Xcoordinate
    18.031,                   !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    22.89,                    !- Vertex 6 Xcoordinate
    18.031,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    22.89,                    !- Vertex 7 Xcoordinate
    18.125,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    22.89,                    !- Vertex 8 Xcoordinate
    18.125,                   !- Vertex 8 Ycoordinate
    6.9;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ldDQ9qQv1awh6783dfnVt,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    16.369,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    16.369,                   !- Vertex 4 Ycoordinate
    5.9,                      !- Vertex 4 Zcoordinate
    22.89,                    !- Vertex 5 Xcoordinate
    17.069,                   !- Vertex 5 Ycoordinate
    5.9,                      !- Vertex 5 Zcoordinate
    22.89,                    !- Vertex 6 Xcoordinate
    17.069,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    22.89,                    !- Vertex 7 Xcoordinate
    17.163,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    22.89,                    !- Vertex 8 Xcoordinate
    17.163,                   !- Vertex 8 Ycoordinate
    6.9;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3XbSoVtZbCpfQUbtJ2E3T6,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2tdNfhSkP56vx3zVXhmndt,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    16.369,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    16.369,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    16.369,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    16.369,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2bEoi6avH6EwF4ItfjAuXH,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    17.331,                   !- Vertex 1 Ycoordinate
    5.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    18.031,                   !- Vertex 2 Ycoordinate
    5.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    18.031,                   !- Vertex 3 Ycoordinate
    5.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    17.331,                   !- Vertex 4 Ycoordinate
    5.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0Up5_zHunBh8ofy_Y$pF9R,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.625,                   !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    24.625,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.625,                   !- Vertex 3 Xcoordinate
    17.125,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.625,                   !- Vertex 4 Xcoordinate
    17.125,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2tgwbJtX16budwS4cblNfW,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.725,                   !- Vertex 1 Xcoordinate
    17.125,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    24.725,                   !- Vertex 2 Xcoordinate
    17.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.725,                   !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.725,                   !- Vertex 4 Xcoordinate
    16.275,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1DkiJUXFbDTusA38k5e1rB,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.625,                   !- Vertex 1 Xcoordinate
    17.125,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    24.625,                   !- Vertex 2 Xcoordinate
    17.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.725,                   !- Vertex 3 Xcoordinate
    17.125,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.725,                   !- Vertex 4 Xcoordinate
    17.125,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3z2utVrR11$BI0U9ayqUj2,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1lPfi4JinFAxlSjx85C3kL,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    26.525,                   !- Vertex 3 Xcoordinate
    18.125,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    26.525,                   !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1TtbkjOozDmAxD$HcVtrfF,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2OI6ywSTzCwv2ZX5lGTx8x,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    18.031,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    17.331,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    17.331,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    18.031,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3g$YXIWNL6ve8MhASLItzZ,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1IFlqdziHAdvV_oAOmTY7a,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.65,                    !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    24.65,                    !- Vertex 2 Xcoordinate
    17.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.625,                   !- Vertex 3 Xcoordinate
    17.125,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.625,                   !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.9,                      !- Vertex 4 Zcoordinate
    22.965,                   !- Vertex 5 Xcoordinate
    16.875,                   !- Vertex 5 Ycoordinate
    3.9,                      !- Vertex 5 Zcoordinate
    22.965,                   !- Vertex 6 Xcoordinate
    18.125,                   !- Vertex 6 Ycoordinate
    3.9;                      !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    13IcI$mif3ffxosgQKQ4bC,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0bSxL_wzTA$x_7n8sYZrxV,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.965,                   !- Vertex 1 Xcoordinate
    17.069,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    22.965,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    17.069,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3fcDnFIlH5QxrF$3afUAve,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1XzaNM9fP73gn66rWmLEMY,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    22.89,                    !- Vertex 1 Xcoordinate
    17.163,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    22.89,                    !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    21.44,                    !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    21.44,                    !- Vertex 4 Xcoordinate
    17.163,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3vQhV$PazB$A3xKUQ00Ria,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    16.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.75,                    !- Vertex 3 Xcoordinate
    16.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.75,                    !- Vertex 4 Xcoordinate
    16.275,                   !- Vertex 4 Ycoordinate
    3.9,                      !- Vertex 4 Zcoordinate
    24.725,                   !- Vertex 5 Xcoordinate
    16.275,                   !- Vertex 5 Ycoordinate
    3.9,                      !- Vertex 5 Zcoordinate
    24.725,                   !- Vertex 6 Xcoordinate
    17.125,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    24.65,                    !- Vertex 7 Xcoordinate
    17.125,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    24.65,                    !- Vertex 8 Xcoordinate
    18.125,                   !- Vertex 8 Ycoordinate
    3.9,                      !- Vertex 8 Zcoordinate
    24.75,                    !- Vertex 9 Xcoordinate
    18.125,                   !- Vertex 9 Ycoordinate
    3.9,                      !- Vertex 9 Zcoordinate
    24.75,                    !- Vertex 10 Xcoordinate
    16.875,                   !- Vertex 10 Ycoordinate
    3.9;                      !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3OtcN7Onn68xaw9Dr8rEUn,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3dszylzYPC9RM7QQFOGdsc,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.75,                    !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.75,                    !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3HIysWehT21B_7DKukgb6j,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2BqMZO0JDBkhg1lZbrfU1h,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    16.475,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    24.75,                    !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    24.75,                    !- Vertex 4 Xcoordinate
    16.475,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2lru7R3OvCbxRDXSkTXxl2,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    29yJr5BkT0b91cZ9e8aIZk,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    26.525,                   !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    26.525,                   !- Vertex 2 Xcoordinate
    18.125,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.965,                   !- Vertex 3 Xcoordinate
    18.125,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.965,                   !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    6.9,                      !- Vertex 4 Zcoordinate
    22.89,                    !- Vertex 5 Xcoordinate
    18.125,                   !- Vertex 5 Ycoordinate
    6.9,                      !- Vertex 5 Zcoordinate
    22.89,                    !- Vertex 6 Xcoordinate
    18.125,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    21.44,                    !- Vertex 7 Xcoordinate
    18.125,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    21.44,                    !- Vertex 8 Xcoordinate
    18.125,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2e8$4xPP12iB0alxwCkuz2,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2klwbRugfCtwzlYK78xLHu,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.44,                    !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    21.44,                    !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    22.89,                    !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    22.89,                    !- Vertex 4 Xcoordinate
    16.275,                   !- Vertex 4 Ycoordinate
    6.9,                      !- Vertex 4 Zcoordinate
    22.965,                   !- Vertex 5 Xcoordinate
    16.275,                   !- Vertex 5 Ycoordinate
    6.9,                      !- Vertex 5 Zcoordinate
    22.965,                   !- Vertex 6 Xcoordinate
    16.275,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    24.625,                   !- Vertex 7 Xcoordinate
    16.275,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    24.625,                   !- Vertex 8 Xcoordinate
    16.275,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    11doQ$eWz5Rx1YDRqPHG5M,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    00vpICeBX9a8qOzsiyC5wK,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1qXu8qFIH7XAGolIV9ZS5I,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    24.725,                   !- Vertex 1 Xcoordinate
    16.275,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    24.725,                   !- Vertex 2 Xcoordinate
    16.275,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    26.525,                   !- Vertex 3 Xcoordinate
    16.275,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    26.525,                   !- Vertex 4 Xcoordinate
    16.275,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0z7_QpogX0ze12X4Gc8lfR,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1o7LNuGQf1PewsN4pfzI1D,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    19.575,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1gHKCTrzj1awo1ZP3GkMjj,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    16.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    16.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0vQWzuHvf1MOAR29vn9Wt0,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    05UmFj0arC$fs7nhXQUgZa,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    16.475,                   !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    15.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    15.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    16.475,                   !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0yZUcsyN1ECRiKTL2Lqvo3,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1QT094sOzEEO9QLlCAEpff,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    19.575,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    19.575,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2SqTNpBxDCbu9aLMuoEbeK,    !- Name
    Roof,                     !- Surface Type
    BPS-Roof_3_0.15_0.12_0.03,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    15.475,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    7.4,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    19.575,                   !- Vertex 3 Ycoordinate
    7.4,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    15.475,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3$tFTMTYvEqxtUSURmMDG2,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3E1SHhYNL4NfPrx$wbfxOn,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    15.525,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    15.525,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GGU6cR7T1lRDPiMAARyMJ,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0gcCvM4fXAbhjGyNXbdgTO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    18.688,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    18.688,                   !- Vertex 4 Ycoordinate
    6.9,                      !- Vertex 4 Zcoordinate
    55.625,                   !- Vertex 5 Xcoordinate
    18.613,                   !- Vertex 5 Ycoordinate
    6.9,                      !- Vertex 5 Zcoordinate
    55.625,                   !- Vertex 6 Xcoordinate
    18.613,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    55.625,                   !- Vertex 7 Xcoordinate
    17.725,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    55.625,                   !- Vertex 8 Xcoordinate
    17.725,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0jAjqSgRn7kAUiZRL$mgxY,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    18.688,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    18.688,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    18.613,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    18.613,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3ICRlj9mz1oxBqOIwWcifY,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    17.725,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    17.725,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    17.325,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    17.325,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2U4p3Twbb2YBoc7VJjeVFc,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3n3_tH2Pv2OP8LhciFYN7X,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    17.325,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    17.325,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    16.438,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    16.438,                   !- Vertex 4 Ycoordinate
    6.9,                      !- Vertex 4 Zcoordinate
    55.625,                   !- Vertex 5 Xcoordinate
    16.363,                   !- Vertex 5 Ycoordinate
    6.9,                      !- Vertex 5 Zcoordinate
    55.625,                   !- Vertex 6 Xcoordinate
    16.363,                   !- Vertex 6 Ycoordinate
    3.9,                      !- Vertex 6 Zcoordinate
    55.625,                   !- Vertex 7 Xcoordinate
    15.475,                   !- Vertex 7 Ycoordinate
    3.9,                      !- Vertex 7 Zcoordinate
    55.625,                   !- Vertex 8 Xcoordinate
    15.475,                   !- Vertex 8 Ycoordinate
    7.4;                      !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1Ld4B8o417gQynGK26IeEY,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    16.438,                   !- Vertex 1 Ycoordinate
    6.9,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    16.438,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.625,                   !- Vertex 3 Xcoordinate
    16.363,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.625,                   !- Vertex 4 Xcoordinate
    16.363,                   !- Vertex 4 Ycoordinate
    6.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0XoCErmc1AgRV4v9z2NfvO,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    15.475,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    15.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    15.525,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    15.525,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0isOM64tH2pf9Lwaj1EFiZ,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    18.3,                     !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    18.3,                     !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0AjahEP1b0$QOOv2NEJzRX,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1sXlCmJF156RDEOsU_9$Ns,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    18.3,                     !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    18.3,                     !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    19.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    19.475,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0SXIM2CSfBPBLNkxqXSvzP,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    19.475,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    19.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    19.575,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    19.575,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2PwW572n9Cvfy4gvUiMPf3,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    02ErasZEnFFPR$5XIz1jZ8,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0tIq1UiCX4VhwmYcbKrxXL,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.625,                   !- Vertex 1 Xcoordinate
    15.475,                   !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    55.625,                   !- Vertex 2 Xcoordinate
    15.475,                   !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    15.475,                   !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    15.475,                   !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    313q7jeZ18DgP3CLHyJRfz,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3ptPGkoqP9XhjwfrHJmE80,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.125,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    56.125,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    58.7,                     !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    58.7,                     !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3t1L7Sse916O0IrOJ5mbT1,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.7,                     !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    58.7,                     !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0MEKAsShj6jxPAPU$sVx7$,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2CmouFDB5EpfJLDzvUiKaP,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.9,                     !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    58.9,                     !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3VvSfrPcj5B9gZ2DQ52RAa,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0OxNZXb1P79O1jCplZtMd3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    56.125,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    56.125,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    56.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    56.125,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3xTV$VoHz7qemYtx5Dz3qQ,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3XIdvFIFn5rP3VHum83hAo,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    56.125,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    56.125,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2Pi_IRPPP1PAwhf5KlTbIn,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    56.125,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    56.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1jdXRThRn2fgW6RStx9hTU,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -0.57,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    26.225,                   !- Vertex 3 Ycoordinate
    -0.57,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    26.225,                   !- Vertex 4 Ycoordinate
    -0.371;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2G5ggyXin1dfNBZOfUGojy,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    26.225,                   !- Vertex 1 Ycoordinate
    -0.371,                   !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    26.225,                   !- Vertex 2 Ycoordinate
    -0.82,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -0.82,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -0.371;                   !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0ScV2hB99EhgksyzOSoyGU,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.57,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -0.82,                    !- Vertex 4 Zcoordinate
    62.875,                   !- Vertex 5 Xcoordinate
    26.225,                   !- Vertex 5 Ycoordinate
    -0.82,                    !- Vertex 5 Zcoordinate
    62.875,                   !- Vertex 6 Xcoordinate
    26.225,                   !- Vertex 6 Ycoordinate
    -0.57;                    !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2la4oxtoDFweTO1S6q1unO,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0GhjmeGM96fe$ifD$cb6lZ,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -3.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    56.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    56.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -3.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    313xRap8P7Fenvu3RofAJA,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.8,                     !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    55.8,                     !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.2,                     !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.2,                     !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3UI_9F4NbBC8BL2cWqYm4X,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.47,                    !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    0.82,                     !- Vertex 1 Zcoordinate
    55.47,                    !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0.81,                     !- Vertex 2 Zcoordinate
    49.53,                    !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0.81,                     !- Vertex 3 Zcoordinate
    49.53,                    !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    0.82;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3BsJxjia96qOoyV7f3_3wb,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3mxhSMyRr4gP9k0eK1W0nt,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.075,                   !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    49.075,                   !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.075,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.075,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2BiXCVmq9CZxmCyDdaZhC2,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3XmXNK19TELhLLz5tgs8Zg,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.925,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    55.925,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    55.925,                   !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    55.925,                   !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2GOQVMe919DgWFlH3g$Agu,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3vR92AMIvCXB9ZOuaKNhBw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.075,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    49.075,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    55.925,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    55.925,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Nx3Y4pTrEDxZjaOYon$q6,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1QTYWB51PAaQ4tMORKnc$0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3Db4OTEYX6IB$SzHuxlspq,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1EoZpozmXCTPzSpyTE8uTR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.925,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    55.925,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.075,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.075,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2mU30z3yvAbvwyP9nLSnsp,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.925,                   !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    55.925,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.075,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.075,                   !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    49.125,                   !- Vertex 5 Xcoordinate
    22.5,                     !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    55.875,                   !- Vertex 6 Xcoordinate
    22.5,                     !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    55.875,                   !- Vertex 7 Xcoordinate
    26.425,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    49.125,                   !- Vertex 8 Xcoordinate
    26.425,                   !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    49.125,                   !- Vertex 9 Xcoordinate
    22.5,                     !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    49.075,                   !- Vertex 10 Xcoordinate
    26.475,                   !- Vertex 10 Ycoordinate
    0;                        !- Vertex 10 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1COb_uC71C0AmCgievRtJ3,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3siYSSj$jCrA8Mtkq6K0P2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.925,                   !- Vertex 1 Xcoordinate
    21.075,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    55.925,                   !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    49.075,                   !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    49.075,                   !- Vertex 4 Xcoordinate
    21.075,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    03Uzd0lzn1dA3zW9iDJspU,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0MDTd89FHE$vYVwlsEClOU,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.925,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    55.925,                   !- Vertex 2 Xcoordinate
    21.075,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    49.075,                   !- Vertex 3 Xcoordinate
    21.075,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    49.075,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3uKCxLRGz8UxLpKBoFy5LQ,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1S7dwWg1LBWeIesmyShd4g,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.125,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    49.125,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0mjH3BI_j9xfVotnC4q1wN,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2uWh1SdzXElRJ9LL0zKUkO,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    49.125,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    49.125,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    49.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    49.125,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0OxNZXb1P79O1jCplZtMd3,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3VvSfrPcj5B9gZ2DQ52RAa,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    55.875,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    55.875,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1QTYWB51PAaQ4tMORKnc$0,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3Nx3Y4pTrEDxZjaOYon$q6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    22.5,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    49.125,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    49.125,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2w5aF$5Bn1U9UZONam462x,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    26.425,                   !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    49.125,                   !- Vertex 3 Xcoordinate
    26.425,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    49.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0dhzNFzXr0GRCzgaYPa5bD,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0OU4$7uCX5fhhXSpzzRWZR,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    55.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    -3.37,                    !- Vertex 1 Zcoordinate
    55.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    49.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    49.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    -3.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1r23XGQlH8lwU1NEFevZjQ,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    25q1bBaQD6ugR$NJ5SNC2J,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.9,                     !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    58.9,                     !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2CmouFDB5EpfJLDzvUiKaP,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0MEKAsShj6jxPAPU$sVx7$,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2u24vlU1v6r8Dg$4SOkmYn,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1Mb9YmVVD73PVdoFS1xYL7,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3N_nra4Uf9J8oj0Mvr1imV,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    20.898,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    20.898,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3wuYNGchXAUv_zi0I2TE8z,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    19.725,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    19.725,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0JlAe40QD0X86s921xM_v_,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1PvBysbT9EQg8TfevZcaOE,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    19.725,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    20.898,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    20.898,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    19.725,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1mqQqa44r22vII4TieFnqU,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0XvE$vHhj4Uhq4n_2nKB0t,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.9,                     !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    58.9,                     !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0DVpcM9rH6PhKiAAnpGbtc,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.57,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -0.57;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    27hWZqklj8UA8em7zgV0hN,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -0.57,                    !- Vertex 2 Zcoordinate
    62.875,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -0.57,                    !- Vertex 3 Zcoordinate
    62.875,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1bbiVM1fz9IwHXzOMXKG0p,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0R01PlJ8rAXApDo8yBWzIV,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    62.875,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -3.37,                    !- Vertex 1 Zcoordinate
    62.875,                   !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    58.9,                     !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    58.9,                     !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -3.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3I70QvlMDD2urh_uNWcXZV,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.125,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -0.57,                    !- Vertex 1 Zcoordinate
    14.125,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.57;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1HKvFy2sX3qQCaGQIVmgKK,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.125,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    14.125,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -0.57,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -0.57,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2XlZop78bAEfrtGXLxJN8r,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -3.27,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -3.27;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    18VoRPDYz5Hvb$W6kE3ERI,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2JY4GUDjf9Ch5YWxvR203x,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -3.27,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -3.27,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1DMHtikbHBX8WZbMd89eYO,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1GvQ_vXo97WgyKetz9fC3O,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3YWeCnv292qB_daj_k_pcg,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    19.725,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    19.725,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    01BNBsY_5EKA$TSFjVb3mV,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    04q1Lr3CHFfvbJ5fiwu89Y,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    19.725,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    20.898,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    20.898,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    19.725,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0iAvQZjeP11BGcnD5blONZ,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    20.898,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    20.898,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    32M_jw$GP72BXm$g85WW$t,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1CNUgBVfX699gd_MH4yThN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    -0.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    -0.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2AVriruRT1Hel8NROruWAm,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2qPhrPGLT4CBiOrE2hLVPr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.125,                   !- Vertex 1 Xcoordinate
    19.7,                     !- Vertex 1 Ycoordinate
    -0.37,                    !- Vertex 1 Zcoordinate
    14.125,                   !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    18.1,                     !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    18.1,                     !- Vertex 4 Xcoordinate
    19.7,                     !- Vertex 4 Ycoordinate
    -0.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1sOnpgx917IA0Ke2_1JST5,    !- Name
    Floor,                    !- Surface Type
    BPS-GroundFloor_3_0.04_0.06_0.16,    !- Construction Name
    0SJdtkdZL78ORdji3CxtGx,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    -3.37,                    !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    19.7,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    19.7,                     !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    -3.37;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2mpJrffBPCxO28CC_iGYh8,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3nVx$jp7X6A8YA0_37sQJr,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.125,                   !- Vertex 1 Xcoordinate
    19.475,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.125,                   !- Vertex 2 Xcoordinate
    19.475,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    18.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    18.3,                     !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3WTTrudTvB6gYAfMAskaL$,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.125,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.125,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    19.475,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    19.475,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3c1DOFWn5Ao92mrPGTC2va,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.125,                   !- Vertex 1 Xcoordinate
    18.3,                     !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.125,                   !- Vertex 2 Xcoordinate
    18.3,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0nTAtTSXH8zeHzfWbbYuM5,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3EwVwR70b0nfRDCXgld$rA,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.125,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.125,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0l5eocDVX2j9i9blMktLxF,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1CblBP5vTFoRrHuDFViDOw,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    18.275,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    19.575,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    18.275,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2cg1_4TV94MQs4TXFLBJB4,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    18.125,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    18.275,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    18.275,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    18.125,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2aFy5ZXX1DMQkMFpF9YnuX,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1u0DT8dUn6f9nY2TlRpykv,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    18.125,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    18.125,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3g25Xpy7b7TAricVcDsXcH,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3OBEH9OH9FIvL$22GaH3Oz,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.375,                   !- Vertex 3 Xcoordinate
    17.725,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.375,                   !- Vertex 4 Xcoordinate
    17.725,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    21.375,                   !- Vertex 5 Xcoordinate
    17.8,                     !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    21.375,                   !- Vertex 6 Xcoordinate
    17.8,                     !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    21.375,                   !- Vertex 7 Xcoordinate
    18.65,                    !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    21.375,                   !- Vertex 8 Xcoordinate
    18.65,                    !- Vertex 8 Ycoordinate
    3,                        !- Vertex 8 Zcoordinate
    21.375,                   !- Vertex 9 Xcoordinate
    18.725,                   !- Vertex 9 Ycoordinate
    3,                        !- Vertex 9 Zcoordinate
    21.375,                   !- Vertex 10 Xcoordinate
    18.725,                   !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    21.375,                   !- Vertex 11 Xcoordinate
    19.575,                   !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    21.375,                   !- Vertex 12 Xcoordinate
    19.575,                   !- Vertex 12 Ycoordinate
    3.5;                      !- Vertex 12 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2P172OYTfEeQeVL1$ahtXD,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    17.725,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    17.725,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.375,                   !- Vertex 3 Xcoordinate
    17.8,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.375,                   !- Vertex 4 Xcoordinate
    17.8,                     !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3E8uYO8qv6bwYLlbdKQzBv,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    18.65,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    18.65,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.375,                   !- Vertex 3 Xcoordinate
    18.725,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.375,                   !- Vertex 4 Xcoordinate
    18.725,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1OJ9_ByWTA$hPonzGqLUY9,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    19.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    19.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    19.575,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1s47yAPCTAxuW1uC20wY6U,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3FkTahp7n2luGVLGIldpnQ,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    19.5,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    19.5,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3MfNIRzBHDDQO8fT2Dx7vU,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0OLqMakeTBPugA4Ql4Ar_J,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.375,                   !- Vertex 1 Xcoordinate
    19.575,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.375,                   !- Vertex 2 Xcoordinate
    19.575,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.125,                   !- Vertex 3 Xcoordinate
    19.575,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.125,                   !- Vertex 4 Xcoordinate
    19.575,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    3pM22UaF12VvHA_B3Kd9Jc,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    0i7JKizpr1lxfx1F71b7wt,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0tImPP0W9FIBnftrj235P0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    21.125,                   !- Vertex 1 Xcoordinate
    16.875,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.125,                   !- Vertex 2 Xcoordinate
    16.875,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.375,                   !- Vertex 3 Xcoordinate
    16.875,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.375,                   !- Vertex 4 Xcoordinate
    16.875,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0jYRz02o15le$5xuWdvaP3,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0KJWmlJQP1iunMpXiD3Rib,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.925,                   !- Vertex 1 Xcoordinate
    21.075,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.925,                   !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.075,                   !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.075,                   !- Vertex 4 Xcoordinate
    21.075,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1ZdaPcazz0VhrHF0YcrdgM,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0dXa8IQcDA$9UZywABs1Qm,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075,                   !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.075,                   !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.075,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.075,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    39cRcVJjD3KQ40cgacCDdI,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1XstYtuwP32PY$XOMOWQUa,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.925,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.925,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.925,                   !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.925,                   !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0lAk0aIBzCgf2pfaJcimzu,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.925,                   !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.925,                   !- Vertex 2 Xcoordinate
    22.3,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    22.3,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.875,                   !- Vertex 4 Xcoordinate
    22.5,                     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    20.875,                   !- Vertex 5 Xcoordinate
    26.425,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    14.125,                   !- Vertex 6 Xcoordinate
    26.425,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    14.125,                   !- Vertex 7 Xcoordinate
    22.5,                     !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    20.875,                   !- Vertex 8 Xcoordinate
    22.5,                     !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    18.3,                     !- Vertex 9 Xcoordinate
    22.3,                     !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    18.3,                     !- Vertex 10 Xcoordinate
    21.048,                   !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    18.1,                     !- Vertex 11 Xcoordinate
    21.048,                   !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    18.1,                     !- Vertex 12 Xcoordinate
    22.3,                     !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    14.125,                   !- Vertex 13 Xcoordinate
    22.3,                     !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    14.125,                   !- Vertex 14 Xcoordinate
    21.048,                   !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    14.075,                   !- Vertex 15 Xcoordinate
    21.048,                   !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    14.075,                   !- Vertex 16 Xcoordinate
    26.475,                   !- Vertex 16 Ycoordinate
    0;                        !- Vertex 16 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2z0_SJIK50tRJ3q9gqKesz,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3jNld2NxXDYu$aiKoA2d_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.875,                   !- Vertex 1 Xcoordinate
    26.425,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.875,                   !- Vertex 2 Xcoordinate
    22.5,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    22.5,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    26.425,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1CNUgBVfX699gd_MH4yThN,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    32M_jw$GP72BXm$g85WW$t,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    18.1,                     !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    18.1,                     !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.125,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.125,                   !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    35tj13lRT61OEs5wejLrOj,    !- Name
    Floor,                    !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    10q7c4GuTEEhSHZYpua8xX,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.925,                   !- Vertex 1 Xcoordinate
    22.3,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20.925,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.3,                     !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.3,                     !- Vertex 4 Xcoordinate
    22.3,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2K4RDlGY1B6fi66n_F4B3r,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    2u4NyJ59n7Sxeid2y$yLmR,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    14.075,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    14.075,                   !- Vertex 2 Xcoordinate
    21.048,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.925,                   !- Vertex 3 Xcoordinate
    21.048,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.925,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    2ypmUWUJTDCwntPxICgQrC,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.8,                     !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.8,                     !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.2,                     !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.2,                     !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    23Bx41VdPAcA4yRilr1nPb,    !- Name
    Wall,                     !- Surface Type
    BPS-OuterWall_2_0.175_0.07,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.47,                    !- Vertex 1 Xcoordinate
    26.475,                   !- Vertex 1 Ycoordinate
    0.82,                     !- Vertex 1 Zcoordinate
    20.47,                    !- Vertex 2 Xcoordinate
    26.475,                   !- Vertex 2 Ycoordinate
    0.81,                     !- Vertex 2 Zcoordinate
    14.53,                    !- Vertex 3 Xcoordinate
    26.475,                   !- Vertex 3 Ycoordinate
    0.81,                     !- Vertex 3 Zcoordinate
    14.53,                    !- Vertex 4 Xcoordinate
    26.475,                   !- Vertex 4 Ycoordinate
    0.82;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    0TH8Oskqj1ghnbqoN8negQ,    !- Name
    Ceiling,                  !- Surface Type
    BPS-InnerFloor_3_0.04_0.06_0.16,    !- Construction Name
    1$3U$o1ZbAmgqaIrn6$oDh,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20.925,                   !- Vertex 1 Xcoordinate
    21.048,                   !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    20.925,                   !- Vertex 2 Xcoordinate
    21.075,                   !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    14.075,                   !- Vertex 3 Xcoordinate
    21.075,                   !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    14.075,                   !- Vertex 4 Xcoordinate
    21.048,                   !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1$Ty0VBZH9zv8v3pJwZ8Mw,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    068uD$CI9BaBAi5ucNwFLK,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    -0.15,                    !- Vertex 1 Zcoordinate
    57.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    15.525,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    15.525,                   !- Vertex 4 Ycoordinate
    -0.15;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    23qOOZfov1c8XEUK8orFWf,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    0vxefz1RnC89lR3S7fPdSL,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    57.875,                   !- Vertex 1 Xcoordinate
    15.525,                   !- Vertex 1 Ycoordinate
    -0.15,                    !- Vertex 1 Zcoordinate
    57.875,                   !- Vertex 2 Xcoordinate
    15.525,                   !- Vertex 2 Ycoordinate
    -3.37,                    !- Vertex 2 Zcoordinate
    59.875,                   !- Vertex 3 Xcoordinate
    15.525,                   !- Vertex 3 Ycoordinate
    -3.37,                    !- Vertex 3 Zcoordinate
    59.875,                   !- Vertex 4 Xcoordinate
    15.525,                   !- Vertex 4 Ycoordinate
    -0.15;                    !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1guDxkXGrDpwKj_FpwZXGf,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    1vNeCac3P7G8Tca$i8JSWv,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    59.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1bDd7wEVn5IgiKxvsZBASu,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.275,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    58.275,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    -0.15,                    !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    -0.15,                    !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    06gEyyE0fDPvcuw7BdfNgy,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    3.75,                     !- Vertex 1 Zcoordinate
    59.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    3.75;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    167SnVP2TAnvBiWoYMbKeO,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    59.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    -0.15,                    !- Vertex 2 Zcoordinate
    59.475,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    -0.15,                    !- Vertex 3 Zcoordinate
    59.475,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1t1v$qa99F4vM2kl9lO7hn,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    58.275,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    3.9,                      !- Vertex 1 Zcoordinate
    58.275,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    3.75,                     !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    3.75,                     !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    3.9;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    1iZc4X4YjAPuzn2oiF2t8U,    !- Name
    Wall,                     !- Surface Type
    BPS-InnerWall_3_0.01_0.15_0.01,    !- Construction Name
    1$vP5o5G90X8tl1KWgoQoB,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    3rfBwug9z2ygRQEZeVg0nN,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    59.875,                   !- Vertex 1 Xcoordinate
    18.1,                     !- Vertex 1 Ycoordinate
    7.4,                      !- Vertex 1 Zcoordinate
    59.875,                   !- Vertex 2 Xcoordinate
    18.1,                     !- Vertex 2 Ycoordinate
    3.9,                      !- Vertex 2 Zcoordinate
    57.875,                   !- Vertex 3 Xcoordinate
    18.1,                     !- Vertex 3 Ycoordinate
    3.9,                      !- Vertex 3 Zcoordinate
    57.875,                   !- Vertex 4 Xcoordinate
    18.1,                     !- Vertex 4 Ycoordinate
    7.4;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
